# Reporte Tecnico de Calculos Electricos - Caso Aquiles
**Propietario:** Aquiles Taylor Ramos Yapo
**Proyecto:** Instalaciones Electricas Interiores - Vivienda Unifamiliar de 2 Pisos
**Estado de los Calculos:** Preliminar / Sujeto a validacion

## 1. Comparacion de Escenarios

| Escenario | P.I. (W) | MD circuitos (W) | MD CNE (W) | MD adoptada (W) | Ib (A) | Id (A) | Alimentador | ITM | dV alim. (%) | Metodo |
|---|---:|---:|---:|---:|---:|---:|---|---|---:|---|
| Escenario 1 - cocina a gas o sin cocina electrica de alta potencia | 9058 | 7078 | 3500 | 7078 | 35.75 | 44.68 | 10.0 mm2 | 2P-40A | 0.694 | Circuitos derivados |
| Escenario 2 - cocina electrica considerada | 11658 | 10358 | 9500 | 10358 | 52.31 | 65.39 | 16.0 mm2 | 2P-63A | 0.635 | Circuitos derivados |

## 2. Escenario de dimensionamiento preliminar: Escenario 2 - cocina electrica considerada

- Potencia instalada total: 11658 W
- Maxima demanda adoptada: 10358 W
- Corriente de empleo del alimentador: 52.31 A
- Corriente de diseno preliminar del conductor: 65.39 A
- Alimentador sugerido: 16.0 mm2
- Interruptor general sugerido: 2P-63A
- Caida de tension del alimentador: 0.635%

## 3. Notas

- El escenario con cocina electrica es conservador y no confirma que Aquiles instalara cocina electrica.
- El factor 1.25 se mantiene como criterio preliminar de dimensionamiento del conductor; REVISAR sustento normativo final.
- Los circuitos de alumbrado se actualizaron a conductor minimo 2.5 mm2 conforme auditoria CNE-U 030-002.