\begin{table}[H]
\centering
\caption{Seleccion preliminar de conductores y protecciones - Escenario 1 - cocina a gas o sin cocina electrica de alta potencia.}
\label{tab:conductores-protecciones-cocina-gas}
\begin{scriptsize}
\resizebox{\textwidth}{!}{%
\begin{tabular}{l c c c c c l c c c}
\toprule
\textbf{Circ.} & \textbf{P.I. (W)} & \textbf{M.D. (W)} & \textbf{Ib (A)} & \textbf{Id (A)} & \textbf{Cond.} & \textbf{ITM} & \textbf{Iz (A)} & \textbf{dV (\%)} & \textbf{Estado} \\
\midrule
Alim. & 9,058 & 7,078 & 35.75 & 44.68 & 10.0 mm$^2$ & 2P-40A & 50 & 0.694 & CUMPLE \\
\midrule
C1 & 80 & 80.0 & 0.40 & 0.51 & 2.5 mm$^2$ & 2P-10A & 20 & 0.039 & CUMPLE/CUMPLE/CUMPLE \\
C2 & 1,260 & 882.0 & 4.46 & 5.57 & 2.5 mm$^2$ & 2P-10A & 20 & 0.519 & CUMPLE/CUMPLE/CUMPLE \\
C3 & 300 & 240.0 & 1.21 & 1.51 & 2.5 mm$^2$ & 2P-10A & 20 & 0.078 & CUMPLE/CUMPLE/CUMPLE \\
C4 & 132 & 132.0 & 0.67 & 0.83 & 2.5 mm$^2$ & 2P-10A & 20 & 0.095 & CUMPLE/CUMPLE/CUMPLE \\
C5 & 2,340 & 1,638.0 & 8.27 & 10.34 & 2.5 mm$^2$ & 2P-10A & 20 & 1.339 & CUMPLE/CUMPLE/CUMPLE \\
C6 & 3,400 & 2,720.0 & 13.74 & 17.17 & 4.0 mm$^2$ & 2P-16A & 28 & 1.111 & CUMPLE/CUMPLE/CUMPLE \\
C7 & 800 & 640.0 & 3.23 & 4.04 & 2.5 mm$^2$ & 2P-10A & 20 & 0.314 & CUMPLE/CUMPLE/CUMPLE \\
C8 & 746 & 746.0 & 3.77 & 4.71 & 2.5 mm$^2$ & 2P-10A & 20 & 0.341 & CUMPLE/CUMPLE/CUMPLE \\
\bottomrule
\end{tabular}%
}
\end{scriptsize}
\end{table}