\begin{table}[H]
\centering
\small
\caption{Metrado de conductores de cobre}
\label{tab:metrado-conductores}
\begin{tabularx}{\textwidth}{c L{4.5cm} c L{1.8cm} L{1.8cm} L{1.8cm} c Y}
\toprule
\textbf{Item} & \textbf{Descripcion} & \textbf{Und.} & \textbf{Seccion} & \textbf{Cant.} & \textbf{Tipo} & \textbf{Uso} & \textbf{Observacion} \\
\midrule
1 & Conductor fase alumbrado & m & 1.5 mm2 & 120 & LSOH & C1, C4, C6 & Cableado unipolar \\
2 & Conductor neutro alumbrado & m & 1.5 mm2 & 120 & LSOH & C1, C4, C6 & Cableado unipolar \\
3 & Conductor de proteccion alumbrado & m & 1.5 mm2 & 110 & LSOH & C1, C4, C6 & Segun CNE-U \\
4 & Conductor fase tomacorrientes & m & 2.5 mm2 & 160 & LSOH & C2, C3, C5, C7 & Cableado unipolar \\
5 & Conductor neutro tomacorrientes & m & 2.5 mm2 & 160 & LSOH & C2, C3, C5, C7 & Cableado unipolar \\
6 & Conductor de proteccion tomacorrientes & m & 2.5 mm2 & 160 & LSOH & C2, C3, C5, C7 & Cableado unipolar \\
7 & Conductor alimentador general fase & m & 10 mm2 & 30 & LSOH & TG & Cableado unipolar \\
8 & Conductor alimentador general neutro & m & 10 mm2 & 30 & LSOH & TG & Cableado unipolar \\
\bottomrule
\end{tabularx}
\end{table}