\begingroup
\footnotesize
\setlength{\tabcolsep}{4pt}
\begin{longtable}{c L{4.0cm} c L{2.0cm} c L{1.8cm} L{2.8cm}}
\caption{Resumen general de metrados (Proyecto Renzo)}\label{tab:resumen-metrados}\\
\toprule
\textbf{Item} & \textbf{Descripcion} & \textbf{Und.} & \textbf{Especificacion} & \textbf{Cant.} & \textbf{Plano ref.} & \textbf{Observacion} \\
\midrule
\endfirsthead
\caption{Resumen general de metrados (Proyecto Renzo) - continuacion}\\
\toprule
\textbf{Item} & \textbf{Descripcion} & \textbf{Und.} & \textbf{Especificacion} & \textbf{Cant.} & \textbf{Plano ref.} & \textbf{Observacion} \\
\midrule
\endhead
\midrule
\multicolumn{7}{r}{Continua en la siguiente pagina...} \\
\midrule
\endfoot
\bottomrule
\endlastfoot
1 & Tuberia PVC liviana 3/4" & m & PV-L & 120 & IE-02, IE-04 & Alumbrado empotrado en techo \\
2 & Tuberia PVC pesada 3/4" & m & PV-P & 150 & IE-03, IE-04 & Tomacorrientes empotrado en muro \\
3 & Tuberia PVC pesada 1" & m & PV-P & 25 & IE-01 & Alimentador general \\
4 & Conductor 1.5 mm2 Cu LSOH & m & LSOH 1.5 mm2 & 350 & IE-02 & Fase+neutro+PE alumbrado \\
5 & Conductor 2.5 mm2 Cu LSOH & m & LSOH 2.5 mm2 & 480 & IE-03 & Fase+neutro+PE tomacorrientes \\
6 & Conductor 10 mm2 Cu LSOH & m & LSOH 10 mm2 & 30 & IE-01 & Alimentador general \\
7 & Conductor 6 mm2 Cu & m & Cu desnudo & 25 & IE-06 & Puesta a tierra \\
8 & Caja octogonal 4" x 2" FG & pza & FG & 12 & IE-02 & Luminarias \\
9 & Caja rectangular 4" x 2" FG & pza & FG & 32 & IE-02, IE-03 & Interruptores y tomacorrientes \\
10 & Caja de pase rectangular & pza & FG & 6 & IE-04 & Derivaciones \\
11 & Tablero general TG-01 & u & 12 polos & 1 & IE-05 & Primer piso \\
12 & Tablero distribucion TD-01 & u & 8 polos & 1 & IE-05 & Segundo piso \\
13 & Tablero distribucion TD-02 & u & 8 polos & 1 & IE-05 & Tercer piso \\
14 & Interruptor simple & pza & Unipolar & 4 & IE-02 & Alumbrado \\
15 & Interruptor conmutador S3 & pza & 3 vias & 4 & IE-02 & Escaleras \\
16 & Tomacorriente doble c/tierra & pza & 15 A - 250 V & 22 & IE-03 & Uso general \\
17 & Tomacorriente GFCI & pza & 15 A - 30 mA & 2 & IE-03 & Banos \\
18 & Interruptor termomagnetico 2P-10A & pza & 10 A & 3 & IE-05 & Alumbrado \\
19 & Interruptor termomagnetico 2P-16A & pza & 16 A & 3 & IE-05 & Tomacorrientes \\
20 & Interruptor termomagnetico 2P-20A & pza & 20 A & 1 & IE-05 & Cocina \\
21 & Interruptor termomagnetico general 2P-40A & pza & 40 A & 1 & IE-05 & General TG \\
22 & Interruptor diferencial 2P-25A-30mA & pza & 25 A - 30 mA & 4 & IE-05 & Circuitos tomacorrientes \\
23 & Interruptor diferencial 2P-40A-30mA & pza & 40 A - 30 mA & 1 & IE-05 & General TG \\
24 & Luminaria LED 12 W & pza & 12 W LED & 12 & IE-02 & Iluminacion interior \\
25 & Kit de puesta a tierra completo & jgo & 5/8" x 2.40 m & 1 & IE-06 & Incluye varilla, conector, caja \\
\end{longtable}
\endgroup