## 3. Emplazamiento y trazado de gabinete

El ámbito es Limbani–Huancasayani, provincia de Sandia, departamento de Puno. Sistema horizontal: WGS 84/UTM 19 Sur, EPSG:32719, metros. SE-LIM propuesta: E 425715.00, N 8436650.00, tomada del CAD previo. Existe otra referencia de memoria E 425580, N 8436580, distante unos 152 m; se conserva la discrepancia, sin resolverla mediante coordenadas del centro urbano.

SE-HUA propuesta: E423 945.21, N8 430 951.88, correspondiente al nodo OSM de Huancasayani Centro (lat-14.1917532, lon-69.7048438). Es referencia de la localidad y no ubicación verificada de predio/subestación. El plano lo indica expresamente. La restitución/captación hidroeléctrica no es objeto del trazado eléctrico.

La consulta OSM del 14/10/2026 se archivó íntegra. Se construyó el grafo vial y se obtuvo un camino mínimo de6 998.88 m. Se compararon desplazamientos de±20 m respecto de la vía; el corredor elegido usa-20 m, simplificación 8 m y desvíos alrededor de edificios del catastro. El eje eléctrico resultante mide 6 696.37 m; la diferencia responde a geometría de gabinete, no a una medición vial oficial.

El desplazamiento de20 m no define servidumbre ni faja marginal. La búsqueda evita sobrevolar los polígonos de casas disponibles con una separación de estudio cercana a4 m. Se usaron 8 m de separación a ejes cartográficos de agua para alertas y30 m como cautela; ninguno es un ancho legal ANA. Un cauce representado por eje no permite conocer bordes, inundación ni socavación.

Hay 111 postes proyectados, P001–P111;110 vanos, V001–V110;64 cantones de retención y128 retenidas independientes por ramal. Se eliminaron dos apoyos casi coincidentes manteniendo distancia a edificios y longitud admisible de los vanos. No se presentan postes observados en campo.

Cotas de terreno obtenidas por interpolación bilineal de HGT público de~30 m: mínimo 3 235.3 y máximo 3 771.4 m. Datum vertical/composición de tesela pendientes. El DEM puede omitir taludes, techos, árboles y crecidas: no acredita distancias de seguridad reales. Se requieren levantamiento RTK/estación total, perfiles, cruces, predios y geotecnia.
