## 6. Oferta de generación, crecimiento y operación aislada

La demanda 171.49 kW requiere en el modelo 183.31 kW y212.45 kVA en generación incluyendo auxiliares. La referencia de200 kW deja sólo 16.69 kW para otros destinos. Con 25 kW reservados a Limbani, el requerimiento supera 200 kW. La capacidad 250 kVA de línea/transformadores no resuelve ese déficit.

Se debe comprobar demanda actual de Limbani, potencia neta estacional, estado de equipos y derechos de agua. Hasta entonces, el abastecimiento completo no se considera garantizado. Son opciones: ejecución por etapas con padrón menor; gestión de usos productivos/picos; respaldo despachable; ampliación de generación si el recurso lo sustenta; selección de una fuente alternativa. No se asigna una potencia artificial para cerrar el balance.

En estiaje, el despacho debe limitar la carga a potencia hídrica disponible menos pérdidas y auxiliares; prever desconexión escalonada de usos no críticos, arranque secuencial de bombas, medición, y reserva para salud/comunicaciones. AVR y regulación de velocidad/frecuencia pertenecen a la central y su interfaz se debe verificar. No se confía en potencia nominal constante.

La llegada puede funcionar sin SEIN. Una adaptación futura requiere estudio con empresa distribuidora/COES según régimen, flujo y cortocircuito, sincronismo 25, antiisla, protecciones direccionales, medición y requisitos del operador. La clase 24 kV no constituye compatibilidad automática con toda tensión ni conexión aprobada.

La proyección a20 años con 1.5% alcanza más de250 kVA sólo en usuarios; pérdidas y auxiliares hacen que la fuente requiera reforzarse antes. No se cambia ahora el proyecto por una futura interconexión hipotética.
