\chapter*{CAPÍTULO VI: METRADOS Y PRESUPUESTO ESTIMADO}
\addcontentsline{toc}{chapter}{CAPÍTULO VI: METRADOS Y PRESUPUESTO ESTIMADO}

\section{CRITERIOS DE METRADO}

Los metrados han sido computados en base al trazado geométrico sobre el Catastro Urbano Consolidado de Limbani (WGS 84 Zona 19 Sur), considerando la longitud de los ejes de calle, número de lotes catastrados (623 lotes) y viviendas consolidadas (764 viviendas), así como la distancia desde la casa de máquinas de la MCH Limbani hasta las tres subestaciones proyectadas.

\section{PLANILLA DE METRADOS DETALLADOS}

\begin{table}[H]
\centering
\scriptsize
\begin{tabular}{|c|l|c|r|}
\hline
\textbf{Ítem} & \textbf{Descripción de la Partida} & \textbf{Unidad} & \textbf{Cantidad} \\
\hline
\textbf{01.00} & \textbf{OBRAS PRELIMINARES Y TRABAJOS DE CAMPO} & & \\
01.01 & Replanteo topográfico catastral con estación total y GPS diferencial & km & 13.50 \\
01.02 & Limpieza, desbroce y acondicionamiento de accesos a pozos de izaje & m$^2$ & 1,250.00 \\
01.03 & Transporte de postes y materiales pesados (Juliaca -- Limbani) & glb & 1.00 \\
\hline
\textbf{02.00} & \textbf{LÍNEA PRIMARIA EN MEDIA TENSIÓN 10.0 kV ($L = 1.97\text{ km}$)} & & \\
02.01 & Excavación manual de terreno normal/rocoso para postes de MT ($H_e = 1.80\text{ m}$) & m$^3$ & 46.80 \\
02.02 & Suministro e izaje de postes de concreto armado CAC $12.0\text{ m} / 300\text{ daN}$ (alineamiento) & und & 12.00 \\
02.03 & Suministro e izaje de postes de concreto armado CAC $12.0\text{ m} / 400\text{ daN}$ (ángulos) & und & 6.00 \\
02.04 & Suministro e izaje de postes de concreto armado CAC $13.0\text{ m} / 400\text{ daN}$ (SAB biposte) & und & 6.00 \\
02.05 & Suministro e izaje de postes de concreto armado CAC $13.0\text{ m} / 600\text{ daN}$ (cruce río vano 110m) & und & 2.00 \\
02.06 & Solado y cimentación de concreto ciclópeo ($f'_c = 140\text{ kg/cm}^2 + 30\%$ PM) & m$^3$ & 28.50 \\
02.07 & Crucetas de acero galvanizado en caliente $75 \times 75 \times 6.4\text{ mm} \times 2.0\text{ m}$ & und & 24.00 \\
02.08 & Aislador de espiga (Pin) ANSI 55-5 con espiga de acero galvanizado & und & 66.00 \\
02.09 & Aislador polimérico de suspensión tipo disco 15 kV, 70 kN & und & 24.00 \\
02.10 & Conductor de aleación de aluminio desnudo AAAC $35\text{ mm}^2$ (incluye catenaria y merma) & m & 6,200.00 \\
02.11 & Accesorios de fijación, grapas de anclaje, pernos maquinados y cinta de armar & glb & 1.00 \\
02.12 & Retenidas de acero galvanizado $5/16''$ Siemens Martin con varilla y bloque & jgo & 12.00 \\
02.13 & Sistema de puesta a tierra en estructuras críticas y pórticos MT & jgo & 8.00 \\
\hline
\textbf{03.00} & \textbf{SUBESTACIONES AÉREAS BIPOSTE (03 SED -- 250 kVA TOTAL)} & & \\
03.01 & Postes CAC $13.0\text{ m} / 400\text{ daN}$ para estructura de SAB (2 por subestación) & und & 6.00 \\
03.02 & Plataforma metálica galvanizada de soporte de transformador con perfiles UPN 120 & jgo & 3.00 \\
03.03 & Transformador trifásico 10/0.38-0.22 kV, 50 kVA, Dyn5, ONAN (SED-01 Norte) & und & 1.00 \\
03.04 & Transformador trifásico 10/0.38-0.22 kV, 100 kVA, Dyn5, ONAN (SED-02 Centro) & und & 1.00 \\
03.05 & Transformador trifásico 10/0.38-0.22 kV, 100 kVA, Dyn5, ONAN (SED-03 Sur) & und & 1.00 \\
03.06 & Seccionadores cortacircuito unipolar (Cut-Out) 15 kV / 100 A con fusibles tipo K & und & 9.00 \\
03.07 & Pararrayos poliméricos de óxido de zinc (ZnO) 12 kV / 10 kA con desconectador & und & 9.00 \\
03.08 & Tablero general de distribución adosado a poste IP54 con interruptor termomagnético & und & 3.00 \\
03.09 & Sistema de puesta a tierra de subestación (PAT-1 protección y PAT-2 servicio neutro) & jgo & 6.00 \\
\hline
\textbf{04.00} & \textbf{REDES SECUNDARIAS 380/220 V Y ALUMBRADO PÚBLICO} & & \\
04.01 & Excavación manual para postes de BT ($H_e = 1.30\text{ m}$ a $1.40\text{ m}$) & m$^3$ & 158.40 \\
04.02 & Postes de concreto armado centrifugado CAC $8.0\text{ m} / 200\text{ daN}$ (pasajes) & und & 80.00 \\
04.03 & Postes de concreto armado centrifugado CAC $8.0\text{ m} / 300\text{ daN}$ (terminales) & und & 26.00 \\
04.04 & Postes de concreto armado centrifugado CAC $9.0\text{ m} / 300\text{ daN}$ (troncales y AP) & und & 254.00 \\
04.05 & Cable autoportante CAAI $3 \times 35 + 1 \times 16 + \text{NA } 25\text{ mm}^2$ (troncales) & m & 8,594.51 \\
04.06 & Cable autoportante CAAI $2 \times 16 + 1 \times 16 + \text{NA } 25\text{ mm}^2$ (derivaciones) & m & 3,161.09 \\
04.07 & Grapas de anclaje cónicas, grapas de suspensión y ferretería galvanizada & glb & 1.00 \\
04.08 & Retenidas de baja tensión contra poste o contraviento con varilla de anclaje & jgo & 38.00 \\
04.09 & Puesta a tierra para neutro en extremos de circuito BT ($R \le 25\ \Omega$) & jgo & 24.00 \\
04.10 & Luminaria LED de alumbrado público 50 W, IP66 con pastoral $1 1/2'' \times 1.5\text{ m}$ & und & 165.00 \\
04.11 & Fotocélula electrónica omnidireccional y contactores de mando en tablero & jgo & 3.00 \\
\hline
\textbf{05.00} & \textbf{ACOMETIDAS DOMICILIARIAS Y SISTEMAS DE MEDICIÓN} & & \\
05.01 & Cable concéntrico bipolar tipo SET $2 \times 4.0\text{ mm}^2$ (promedio 15 m/lote) & m & 11,460.00 \\
05.02 & Caja portamedidor monofásica tipo L-T en policarbonato reforzado IP54 & und & 764.00 \\
05.03 & Medidor estático de energía activa monofásico clase 1.0, 220 V, 5(60) A & und & 764.00 \\
05.04 & Interruptor termomagnético de protección $2 \times 16\text{ A}$, curva C, 6 kA & und & 764.00 \\
05.05 & Accesorios de acometida (conector bimetálico, mástil soporte, mordazas) & jgo & 764.00 \\
\hline
\textbf{06.00} & \textbf{PRUEBAS, PROTOCOLOS Y PUESTA EN SERVICIO} & glb & 1.00 \\
\textbf{07.00} & \textbf{PLAN DE MANEJO AMBIENTAL Y SEGURIDAD Y SALUD (SST)} & glb & 1.00 \\
\hline
\end{tabular}
\caption{Planilla general de metrados del expediente técnico.}
\end{table}

\section{PRESUPUESTO ESTIMADO REFERENCIAL}

Conforme a los análisis de costos unitarios vigentes para la región Puno y cotizaciones del mercado electromecánico nacional:

\begin{table}[H]
\centering
\small
\begin{tabular}{|c|l|r|r|}
\hline
\textbf{Ítem} & \textbf{Componente / Agrupador de Obra} & \textbf{Costo Parcial (S/.)} & \textbf{\% Incidencia} \\
\hline
01.00 & Obras Preliminares y Trabajos de Campo & S/. 48,500.00 & 5.17\% \\
02.00 & Línea Primaria en Media Tensión 10.0 kV ($L = 2.15\text{ km}$) & S/. 225,400.00 & 24.03\% \\
03.00 & Subestaciones Aéreas Biposte (3 SED, 250 kVA) & S/. 186,800.00 & 19.92\% \\
04.00 & Redes Secundarias 380/220 V y Alumbrado Público LED & S/. 258,900.00 & 27.60\% \\
05.00 & Acometidas Domiciliarias y Medición (764 viviendas) & S/. 164,260.00 & 17.51\% \\
06.00 & Pruebas Electromecánicas y Puesta en Servicio & S/. 28,000.00 & 2.99\% \\
07.00 & Plan de Mitigación Ambiental y Seguridad (SST) & S/. 26,000.00 & 2.77\% \\
\hline
\hline
\multicolumn{2}{|r|}{\textbf{COSTO DIRECTO TOTAL (CD)}} & \textbf{S/. 937,860.00} & \textbf{100.00\%} \\
\hline
\multicolumn{2}{|r|}{Gastos Generales (10.00\% CD)} & S/. 93,786.00 & 10.00\% \\
\multicolumn{2}{|r|}{Utilidad Empresarial (8.00\% CD)} & S/. 75,028.80 & 8.00\% \\
\hline
\multicolumn{2}{|r|}{\textbf{SUBTOTAL}} & \textbf{S/. 1,106,674.80} & 118.00\% \\
\hline
\multicolumn{2}{|r|}{Impuesto General a las Ventas (IGV 18.00\%)} & S/. 199,201.46 & 21.24\% \\
\hline
\hline
\multicolumn{2}{|r|}{\textbf{PRESUPUESTO TOTAL DE OBRA}} & \textbf{S/. 1,305,876.26} & \textbf{139.24\%} \\
\hline
\end{tabular}
\caption{Resumen del presupuesto estimado referencial de obra.}
\end{table}

\textbf{Son: Un Millón Trescientos Cinco Mil Ochocientos Setenta y Seis con 26/100 Soles.}
