## 4. Población y demanda de Huancasayani

INEI 2017 distingue Huancasayani Centro2112030050, Bellavista2112030051 y Lince2112030036 como registros de centros poblados del distrito. Se agregan exclusivamente estas tres denominaciones para el escenario de servicio; no se usa la población de todo el distrito ni se suma nuevamente Limbani. OSM también rotula Huancasarani cerca de Centro; esa etiqueta no sustituye el código INEI.

Base2017:549 habitantes y321 viviendas ocupadas. Crecimiento geométrico supuesto1% anual durante9 años; población2026 proyectada por registro: 600 habitantes. Los usuarios potenciales se redondean hacia arriba por localidad: 353. Vivienda ocupada no es abonado activo; el padrón comercial sigue pendiente. No se obtuvo tabla de centros poblados2025 para este ámbito.

La RD 108-2023 es secundaria y se emplea únicamente para estimar demanda a transportar. Centro/Bellavista se asignan provisionalmente tipo I600 W y Lince tipo II400 W, con simultaneidad0.80. La categoría requiere justificación de campo; no se afirma clasificación oficial. AP:60 luminarias54.1 W y servicios14 k W son supuestos de inventario.

Demanda doméstica154.24 k W; alumbrado3.246 k W; servicios14.00 k W. Total usuarios171.49 k W, fp0.90 y190.54 k VA. Los14 k W representan salud3, educación/comunicaciones3, bombeo3, comercio/talleres4 y comunales1; son demandas coincidentes de estudio, sin otro factor para ocultar el pico.

Una sola llegada en Centro no demuestra que Bellavista y Lince puedan recibir energía sin obras posteriores. La demanda agregada justifica infraestructura troncal; las redes aguas abajo requieren proyecto e inversión separados. Se incluyen escenarios de crecimiento1% y1.5%, no garantía de consumo futuro.

Perfil horario para exposición: demanda baja0.30 Pmax, mañana0.55, mediodía0.60, tarde0.65 y pico nocturno1.00. Es un escenario, no curva medida; no se calcula facturación ni energía garantizada con él. Pérdidas se calculan al pico; auxiliares centrales5 k W son hipótesis y no se suman nuevamente a los servicios de Huancasayani.
