{
  "revision":"LP-R01", "fecha":"2026-10-14", "curso":"Instalaciones Eléctricas II",
  "autor":"Aquiles Taylor Ramos Yapo", "codigo":"227368", "docente":null,
  "modo":"aislado", "alcance":"SE salida Limbani - línea primaria - SE llegada Huancasayani; sin diseño de distribución secundaria",
  "crs":"EPSG:32719", "inicio":{"e":425715.0,"n":8436650.0,"estado":"referencia CAD anterior, no ubicación inspeccionada"},
  "fin":{"lon":-69.7048438,"lat":-14.1917532,"estado":"posición OSM de Huancasayani Centro; SE propuesta, predio no definido"},
  "censo":{"anio":2017,"r_anual":0.01,"anio_diseno":2026,"localidades":[
    {"codigo":"2112030050","nombre":"Huancasayani Centro","poblacion":205,"viviendas_ocupadas":95,"tipo":"I"},
    {"codigo":"2112030051","nombre":"Huancasayani Bellavista","poblacion":205,"viviendas_ocupadas":140,"tipo":"I"},
    {"codigo":"2112030036","nombre":"Huancasayani Lince","poblacion":139,"viviendas_ocupadas":86,"tipo":"II"}],
    "fuente":"INEI Directorio 2017 tomo4 pp1713-1714, recuperado en estudio hidroeléctrico; proyección y ámbito agregado son hipótesis"},
  "demanda":{"tipo_i_kw":0.6,"tipo_ii_kw":0.4,"simultaneidad":0.8,"ap_numero":60,"ap_kw_unit":0.0541,"fp_transporte":0.9,
    "servicios":[{"nombre":"Salud","kw":3},{"nombre":"Educación y comunicaciones","kw":3},{"nombre":"Agua y bombeo","kw":3},{"nombre":"Comercio y talleres","kw":4},{"nombre":"Servicios comunales","kw":1}],
    "fuente":"RD108-2023, calificaciones; clasificación de Huancasayani, AP y servicios propuestos sin inventario"},
  "electrico":{"tension_kv":10,"frecuencia_hz":60,"capacidad_transporte_kva":250,"trafo_salida_kva":250,"trafo_llegada_kva":250,
    "trafo_uk_pu":0.06,"trafo_p0_kw":0.45,"trafo_pcu_kw":3.1,"generador_kva":250,"referencia_generacion_kw":200,
    "generador_xdpp_pu":0.2,"generador_xdp_pu":0.3,"generador_xd_pu":1.8,"generador_ra_pu":0.02,
    "aux_generacion_estudio_kw":5,"temperatura_conductor_c":75,"limite_caida_estudio_pct":5,
    "ngr_mt_a":5,"ngr_tiempo_s":10,"capacitancia_estimada_nf_km":7,
    "estado":"10kV/380V y 200kW son antecedentes; impedancias/pérdidas propuestos, sin placas verificadas; 250kVA exige garantía a altitud local"},
  "conductor":{"tipo":"AAAC 6201-T81","seccion_nominal_mm2":50,"seccion_real_mm2":49.5,"diametro_mm":9,"masa_kg_km":135,
    "r20_ohm_km":0.671,"alpha_r":0.0036,"rts_n":14700,"e_pa":62000000000,"alpha_termica":0.000023,
    "tension_eds_fraccion_rts":0.15,"temperatura_referencia_c":15,"creep_sensibilidad":0.000345,
    "h_conveccion_estudio_w_m2k":5,"emisividad":0.5,"absorptividad_solar":0.5,"radiacion_w_m2":1000,"ambiente_termico_c":30,
    "estado":"Especificación académica propuesta; datos tipo, no ficha garantizada de fabricante. Adquirir curva tensión-deformación/fluencia y ficha de suministro"},
  "mecanica":{"vano_maximo_m":85,"angulo_suspension_max_deg":5,"angulo_angulo_max_deg":30,"canton_maximo_m":600,
    "offset_via_m":20,"margen_cauce_cartografico_m":8,"cautela_cauce_m":30,"margen_casa_m":4,
    "poste_longitud_m":13,"empotramiento_m":1.9,"altura_amarre_m":10.6,"poste_trabajo_dan":600,
    "poste_rotura_factor_propuesto":2,"factor_sobrecarga_viento_estudio":2.5,"factor_sobrecarga_longitudinal_estudio":1.65,
    "factor_resistencia_poste_estudio":0.65,"diametro_poste_medio_m":0.26,
    "retenida_angulo_vertical_deg":45,"retenida_rotura_min_n":60000,"retenida_factor_estudio":0.9,
    "carga_aisladores_poste_n":300,"separacion_fases_m":1.2,
    "estado":"Valores de estructuras y factores de estudio por confirmar con grado CNE, ensayos CAC y geotecnia; no capacidad medida"},
  "clima":[
    {"id":"EDS","temperatura_c":15,"viento_ms":0,"hielo_mm":0,"creep":0,"fuente":"Estado inicial supuesto"},
    {"id":"VIENTO","temperatura_c":5,"viento_ms":29,"hielo_mm":0,"creep":0,"fuente":"CNE250-1B área1, sólo viento"},
    {"id":"HIELO","temperatura_c":0,"viento_ms":0,"hielo_mm":6,"creep":0,"fuente":"CNE250-1B área1, sólo hielo"},
    {"id":"COMBINADO","temperatura_c":0,"viento_ms":14.5,"hielo_mm":3,"creep":0,"fuente":"CNE250-1B área1, hielo y viento"},
    {"id":"FRIO","temperatura_c":-5,"viento_ms":0,"hielo_mm":0,"creep":0,"fuente":"Sensibilidad académica, no registro climático"},
    {"id":"CALOR_FINAL","temperatura_c":75,"viento_ms":0,"hielo_mm":0,"creep":0.000345,"fuente":"Máxima temperatura adoptada coherente con resistencia eléctrica; fluencia de sensibilidad, sin curva de proveedor"}],
  "costos":{"fecha":"2026-10-14","moneda":"PEN","conductor_pen_m":5.8,"poste_cac_instalado_pen":3800,
    "armado_suspension_pen":1200,"armado_angulo_pen":1800,"armado_anclaje_pen":2800,"retenida_pen":2600,"tierra_poste_pen":1200,
    "trafo250_altitud_pen":105000,"celda_proteccion_pen":55000,"ngr_zigzag_pen":60000,"malla_se_pen":25000,
    "ingenieria_factor":0.08,"logistica_factor":0.12,"contingencia_factor":0.20,
    "estado":"Todos precios estimados, sin ofertas en Limbani; cantidades derivadas del diseño, sin tarifas ni rentabilidad supuesta"}
}
