\setcounter{section}{0}
\section{Alcance y decisión de diseño}
Se revisa una sola línea primaria trifásica, sin ramificaciones, entre la transformación de salida de la minicentral de Limbani y una estación de llegada propuesta en Huancasayani. La red de usuarios posterior queda fuera del trazado. Las tres localidades de la demanda representan un ámbito potencial atendido aguas abajo; no tres ramales construidos por este proyecto.

El eje candidato heredado tiene 6,696.369 m en UTM WGS84 zona 19S, 111 apoyos y 110 vanos. La longitud física EDS por fase es 6,758.120 m. Las coordenadas y cotas DEM proceden de LP-R01: no son levantamiento de campo. Se conservan para auditar el corredor; cada observación impide promoverlo a plano de construcción.

El manifiesto original fija sistema aislado alimentado por MCH. No se ha encontrado placa que confirme la tensión de salida ni potencia neta de estiaje. La referencia 200 kW del proyecto de línea y el documento local de otra asignatura 150 kW requieren conciliación. Se estudian ambos niveles de oferta, sin trasladar una potencia a la otra asignatura.

\begingroup\small\setlength{\LTpre}{4pt}\setlength{\LTpost}{6pt}
\begin{longtable}{*{2}{L{\dimexpr\linewidth/2-2\tabcolsep\relax}}}
\toprule
\textbf{Dato} & \textbf{Estado vigente} \\ \midrule
\endfirsthead
\toprule
\textbf{Dato} & \textbf{Estado vigente} \\ \midrule
\endhead
Tensión confirmada de salida & Pendiente: placa, relación de T1 y regulación AVR \\
Potencia neta de estiaje & Pendiente: recurso, máquina, auxiliares y reserva para Limbani \\
Demanda de estudio & 171.486 kW; viviendas proyectadas y cargas supuestas \\
Trazado y predios & Corredor de gabinete; dos SE propuestas, sin predios aprobados \\
Decisión de tensión & Pendiente. Comparar10 kV y 22.9 kV;20/22 kV sólo sensibilidad \\
\bottomrule\end{longtable}\endgroup

