\setcounter{section}{1}
\section{Resultado de la evaluación}
La revisión sustituye la tracción compartida por cantón por estados independientes de cada vano para la hipótesis de aisladores rígidos. Se hallan 0 apoyos que exceden la comprobación de flexión tipo al recalcular el esquema anterior y 46 apoyos con alguna carga ascendente de conductores. Se proponen 16 cambios funcionales a retención para estudiar. Las retenidas ideales totales pasan de 128 a 160; su terreno y anclaje siguen sin verificar.

El nuevo cálculo arroja 0 vanos con separación inferior al margen académico 7.5 m respecto al perfil heredado. Separación mínima de esa comparación: 7.549 m. Esta cifra no demuestra gálibo real ni seguridad de ningún vano, incluso cuando supera 7.5 m.

Con 10 kV nominales equivalentes en origen de generación y sin elevación supuesta, la BT de llegada es 350.3 V. Con elevación efectiva 1.05 pu resulta 371.1 V. El efecto de los transformadores se debe revisar antes de atribuir toda la caída a la línea.

