\chapter{PRESUPUESTO REFERENCIAL}
\section{Base económica}
El presupuesto se expresa en soles, con precios estimados de octubre de 2026. No son ofertas comerciales ni cotizaciones locales. Se utilizan las cantidades del metrado desarrollado y precios por conjunto, identificando el alcance para evitar dobles conteos.

El poste instalado incluye izado y cimentación tipo dentro de la estimación económica. Los precios de 15 y 17 m se escalan por longitud respecto de la referencia de 13 m. Armados y retenidas se consideran por conjunto de montaje. Transporte y logística se incorporan mediante un factor global, sin volver a valorar el mismo concepto en las partidas unitarias.
\section{Desarrollo de costos}
\begin{align}
C_i&=Q_i\,PU_i,\qquad C_D=\sum_i C_i,\\
C_L&=0.12C_D,\qquad C_I=0.08C_D,\\
C_C&=0.20(C_D+C_L+C_I),\\
C_{\mathrm{total}}&=C_D+C_L+C_I+C_C.
\end{align}
\Needspace{24\baselineskip}\begingroup\footnotesize
\begin{longtable}{L{\dimexpr 0.109589\linewidth-2\tabcolsep\relax}L{\dimexpr 0.342466\linewidth-2\tabcolsep\relax}L{\dimexpr 0.068493\linewidth-2\tabcolsep\relax}L{\dimexpr 0.136986\linewidth-2\tabcolsep\relax}L{\dimexpr 0.150685\linewidth-2\tabcolsep\relax}L{\dimexpr 0.191781\linewidth-2\tabcolsep\relax}}
\toprule\rowcolor{modelblue!12}
\textbf{Ítem} & \textbf{Partida} & \textbf{Un.} & \textbf{Cantidad} & \textbf{PU S/} & \textbf{Parcial S/} \\ \midrule
\endfirsthead
\toprule\rowcolor{modelblue!12}
\textbf{Ítem} & \textbf{Partida} & \textbf{Un.} & \textbf{Cantidad} & \textbf{PU S/} & \textbf{Parcial S/} \\ \midrule
\endhead
01.01 & Conductor AAAC 50 mm\textsuperscript{2} & m & 21\,131.000 & 5.80 & 122\,559.80 \\
01.02 & Poste CAC 13 m instalado & ud & 72.000 & 3\,800.00 & 273\,600.00 \\
01.03 & Poste CAC 15 m instalado & ud & 30.000 & 4\,384.62 & 131\,538.60 \\
01.04 & Poste CAC 17 m instalado & ud & 9.000 & 4\,969.23 & 44\,723.07 \\
02.01 & Armado de suspensión & jgo & 30.000 & 1\,200.00 & 36\,000.00 \\
02.02 & Armado de ángulo & jgo & 41.000 & 1\,800.00 & 73\,800.00 \\
02.03 & Armado de anclaje y retención adicional & jgo & 38.000 & 2\,800.00 & 106\,400.00 \\
02.04 & Armado terminal & jgo & 2.000 & 2\,800.00 & 5\,600.00 \\
03.01 & Retenida y anclaje por ramal & ud & 160.000 & 2\,600.00 & 416\,000.00 \\
03.02 & Puesta a tierra de apoyo & ud & 111.000 & 1\,200.00 & 133\,200.00 \\
04.01 & Transformador 250 kVA netos en sitio & ud & 2.000 & 105\,000.00 & 210\,000.00 \\
04.02 & Celda de protección y maniobra & ud & 2.000 & 55\,000.00 & 110\,000.00 \\
04.03 & Conjunto neutro artificial / NGR & jgo & 1.000 & 60\,000.00 & 60\,000.00 \\
04.04 & Malla de tierra de subestación & ud & 2.000 & 25\,000.00 & 50\,000.00 \\
 & COSTO DIRECTO &  &  &  & 1\,773\,421.47 \\
 & Logística y transporte &  &  &  & 212\,810.58 \\
 & Ingeniería y supervisión &  &  &  & 141\,873.72 \\
 & Contingencia académica &  &  &  & 425\,621.15 \\
 & TOTAL REFERENCIAL &  &  &  & 2\,553\,726.92 \\
\bottomrule\end{longtable}\endgroup

\begin{equation}
\boxed{C_{\mathrm{total}}=\text{S/ }2\,553\,726.92}.
\end{equation}
El total es referencial académico, con IGV sin desagregación. No se utiliza para justificar rentabilidad ni comprometer una contratación. La contingencia es una reserva de estimación, distinta de la reserva física del conductor.
