\chapter{Planos, operación y comprobaciones posteriores}
\section{Índice de planos académicos}
El anexo gráfico independiente está preparado para lectura en A3 horizontal. Los mapas identifican WGS84 / UTM zona 19 sur cuando corresponda, norte, unidades y escala gráfica. Los diagramas funcionales se rotulan sin escala. Las dimensiones de planta son de estudio; no equivalen a coordenadas de replanteo.
\begin{longtable}{L{1.4cm}L{7.8cm}L{4.8cm}}\toprule Lámina & Contenido & Condición \\ \midrule
PL-01 & Ubicación, cuenca y localidades & Cartografía pública y referencias; límites de aforo explícitos.\\
PL-02 & Emplazamiento y perfil hidráulico & CM-A/CM-B diferenciadas; cámara y restitución sin posición confirmada.\\
PL-03 & Secuencia hidráulica y dimensiones & Esquema sin escala; no obra de captación definitiva.\\
PL-04 & Tubería, cierre y soportes & MOC y criterios; anclajes sin detalle ejecutivo.\\
PL-05 & Casa de máquinas & Planta 20 por 12 m; equipos y patio de estudio.\\
PL-06 & Diagrama unifilar & Red aislada 380 V / 10 kV; sin conexión aprobada al SEIN.\\
PL-07 & Regulación y funciones de protección & Bloques sin escala y ajustes pendientes.\\
PL-08 & Malla de puesta a tierra & Planta conceptual; seguridad de contacto/paso pendiente.\\ \bottomrule\end{longtable}

\section{Operación y mantenimiento}
Se propone monitorear caudal derivado y ecológico, niveles de cámara, presión, frecuencia, tensión, potencia activa/reactiva, temperatura y estado de protecciones. El arranque verifica reja y desarenador, posición de válvulas, carga hidráulica, auxiliares, batería, ausencia de personal en zonas de riesgo y habilitación de protecciones. Se acelera el primer grupo, se estabiliza tensión/frecuencia y se incorporan cargas; los grupos adicionales se sincronizan con la barra interna. El respaldo no se conecta sin comprobación de sincronismo o transferencia con enclavamiento adecuado.

Ante rechazo de carga actúa el ELC y se reduce admisión con cierre controlado; una falla hidráulica o sobrevelocidad activa una secuencia independiente y coordinada. El circuito prioritario y los relevadores de frecuencia gestionan déficit, sin dejar salud y comunicaciones a una decisión manual tardía. Las consignas deben ensayarse antes de servicio. Las maniobras con tensión requieren procedimientos aprobados y personal competente; la memoria estudiantil no autoriza esas tareas.

El mantenimiento incluye limpieza segura de rejas, purga alternada del desarenador, inspección de taludes y cauce, control de sedimentos, espesores y corrosión de tubería, juntas, silletas y anclajes. En equipos se revisan rodamientos, vibración, alineación, lubricación, AVR, reguladores, balastos, ventilación y protecciones. En red se verifican vegetación, flechas, aisladores, conexiones, balance por fases, tierra y condición de postes. La periodicidad se fijará con fabricantes, criticidad y registros, en lugar de inventar un calendario obligatorio universal.

\section{Datos que cambian decisiones}
\begin{longtable}{L{3.3cm}L{5.8cm}L{4.8cm}}\toprule Comprobación & Trabajo necesario & Decisión que permite cerrar \\ \midrule
Caudal local & Aforos en estiaje y lluvias; curva de gasto, información SENAMHI/ANA autorizada & Capacidad y energía, caudal ecológico, necesidad de respaldo.\\
Topografía & Identificar toma y casa; nivelar lámina, eje, canal, puntos altos y río & Salto bruto/neto, longitudes, transitorios y emplazamiento.\\
Usuarios & Padrón de cuatro registros y medición de demanda & Cobertura real, calificación y número de grupos.\\
Central existente & Placas, inspección de turbina, generador, transformador y línea & Reutilización segura y alcance de rehabilitación.\\
Crecidas y sedimentos & Extremos, secciones, niveles, socavación y granulometría & Seguridad de bocatoma, obras y casa; desarenación.\\
Suelo y roca & EMS, taludes, ensayos y resistividad estratificada & Fundaciones, anclajes, sismo y tierra.\\
Fabricantes & Curvas, altitud, inercia, impedancias y tiempos & Regulación, protecciones, eficiencia y cierre.\\
Costos y permisos & Ofertas comparables, titularidad y consulta de autoridades & Inversión, financiamiento y ruta legal.\\ \bottomrule\end{longtable}
Las comprobaciones pendientes no impiden presentar el cálculo académico, pero impiden interpretar la propuesta como diseño listo para construcción. La incertidumbre puede cambiar el dimensionamiento; no se oculta tras decimales en un presupuesto o un mapa.

\section{Apoyo para exposición y archivos reproducibles}
Se entrega una exposición resumida con ubicación, evidencia, método, demanda, alternativas, hidráulica, regulación, seguridad, costos y conclusiones. El guion propone una intervención de aproximadamente 12 minutos y respuestas a preguntas previsibles. El estudiante debe explicar especialmente la diferencia entre nivel y caudal, datos simulados y medidos, demanda normativa y padrón, potencia nominal y potencia en estiaje.

Las entradas JSON/CSV, capítulos LaTeX, figuras y scripts conservan fuentes y huellas SHA-256. El constructor reproduce memoria, planos y exposición; R02 queda como antecedente histórico.
