\chapter{Especificaciones Técnicas de Materiales}

\section{Conductores Eléctricos de Energía (N2XH / LSOH)}
Todos los conductores de energía principal y derivados de la nave industrial serán del tipo **N2XH (0.6/1kV) no propagador del incendio, libre de halógenos y de baja emisión de humos tóxicos (LSOH)**.
\begin{itemize}
    \item **Conductor:** Cobre electrolítico recocido de $99.9\%$ de pureza, cableado de clase 2 según IEC 60228.
    \item **Aislamiento:** Polietileno reticulado (XLPE) de alta resistencia térmica ($90^\circ\text{C}$ de temperatura continua de operación).
    \item **Cubierta Exterior:** Compuesto termoplástico libre de halógenos (LSOH), color negro o verde para PE.
    \item **Normas de Fabricación:** NTP 370.252, IEC 60502-1, IEC 60332-3 (No propagación de llama).
\end{itemize}

\section{Canalizaciones y Bandejas Portacables}
\begin{itemize}
    \item **Bandeja Portacables Metálica:** En la zona de producción y almacén se instalará una bandeja metálica perforada de $200 \times 50\text{ mm}$ en acero galvanizado en caliente según norma ASTM A123, suspendida mediante soportes de trapecio con varilla roscada de $3/8''$ colocados cada $2.00\text{ m}$.
    \item **Tuberías PVC SAP Pesadas:** Las canalizaciones empotradas en piso o adosadas a pared serán de tubería de cloruro de polivinilo rígido de alta resistencia al impacto (PVC-SAP) conforme a la NTP 399.006.
\end{itemize}

\section{Tableros Eléctricos y Protecciones (TGD, TF1, TI1)}
\begin{itemize}
    \item **Gabinete:** Caja metálica de plancha de acero LAF de $1.5\text{ mm}$ de espesor, tratada con fosfatizado anticorrosivo y pintura epóxica al horno color Gris RAL 7035, con grado de protección **IP65** e impacto **IK08**.
    \item **Interruptores Termomagnéticos (ITM):** Tipo caja moldeada (MCCB) en el TGD y modulares para riel DIN (MCB) en derivados. Tensión asignada de aislamiento $690\text{V}$, poder de corte de $25\text{ kA}$ en TGD y $10\text{ kA}$ en derivados según IEC 60947-2.
    \item **Interruptores Diferenciales (ID):** Tipo **Superinmunizado (SI / Clase A-F)** en cabecera de $300\text{ mA}$ con tiempo de retardo selectivo para evitar disparos intempestivos provocados por armónicos de variadores de velocidad y arrancadores, y de alta sensibilidad de $30\text{ mA}$ en tomacorrientes y servicios.
    \item **Guardamotores:** Disyuntores de protección de motor de disparo magnetotérmico ajustable con compensación de temperatura según IEC 60947-4-1.
\end{itemize}

\section{Luminarias Industriales y Tomacorrientes}
\begin{itemize}
    \item **Luminarias High-Bay LED:** Campanas industriales LED de $150\text{W}$, flujo luminoso $\ge 21,000\text{ lm}$, temperatura de color $5000\text{K}$, índice de reproducción cromática $\text{IRC} \ge 80$, vida útil $50,000\text{ horas}$ (L70B10), grado de hermeticidad IP65 / IK08.
    \item **Tomacorrientes Industriales:** Tomas trifásicas tipo Stecker norma IEC 60309 de $32\text{A}$ $380\text{V}$ ($3\text{P}+\text{PE}$) grado IP67 con enclavamiento mecánico, y tomas monofásicas dobles tipo Shucko de $16\text{A}$ $220\text{V}$.
\end{itemize}

\section{Elementos del Sistema de Puesta a Tierra (SPAT)}
\begin{itemize}
    \item **Electrodos de Tierra:** 6 varillas de acero recubiertas de cobre por electrodeposición (Copperweld) de $5/8''$ de diámetro por $2.40\text{ m}$ de longitud, con una capa de cobre no menor a 254 micras.
    \item **Conductor de Malla:** Cable de cobre desnudo recocido de $35\text{ mm}^2$ (7 hilos) enterrado a $0.80\text{ m}$ de profundidad.
    \item **Conectores y Cajas:** Conectores de presión de aleación de bronce bimetálicos tipo Split-Bolt y 2 cajas de registro de concreto armado de $40 \times 40\text{ cm}$ con tapa metálica.
\end{itemize}
