\chapter{Metrado Detallado por Partidas (OE.5)}

\section{Resumen de Metrados Oficiales}
Los metrados han sido computados en estricto acuerdo con el **Reglamento Nacional de Metrados para Obras de Edificación (Norma OE.5)**:

\begin{table}[H]
\centering
\caption{Cuadro oficial de metrados de las instalaciones eléctricas de la nave industrial}
\begin{tabular}{llcc}
\toprule
\textbf{Item} & \textbf{Partida / Descripción} & \textbf{Unidad} & \textbf{Cantidad Metrada} \\
\midrule
\textbf{OE.5.1} & \textbf{CONEXIÓN A RED EXTERNA Y ACOMETIDA} & & \\
OE.5.1.1 & Acometida trifásica 380V en cable N2XH $50\text{ mm}^2$ & m & 60.00 \\
OE.5.1.2 & Caja porta-medidor trifásica IP65 bimetálica & und & 1.00 \\
\midrule
\textbf{OE.5.2} & \textbf{TABLEROS Y PROTECCIONES ELÉCTRICAS} & & \\
OE.5.2.1 & Tablero General TGD 24 polos IP65 con ITM 100A & und & 1.00 \\
OE.5.2.2 & Sub-Tablero de Fuerza TF1 18 polos IP65 & und & 1.00 \\
OE.5.2.3 & Sub-Tablero de Iluminación TI1 12 polos IP65 & und & 1.00 \\
OE.5.2.4 & Interruptores diferenciales superinmunizados SI (4P y 2P) & glba & 1.00 \\
OE.5.2.5 & Guardamotores ajustables M1 (10HP) y M2 (15HP) & jgo & 1.00 \\
\midrule
\textbf{OE.5.3} & \textbf{CANALIZACIONES Y BANDEJAS PORTACABLES} & & \\
OE.5.3.1 & Bandeja portacables metálica $200 \times 50\text{ mm}$ con soportes & m & 60.00 \\
OE.5.3.2 & Tubería PVC SAP $32\text{ mm}$ pesada para alimentador & m & 30.00 \\
OE.5.3.3 & Tubería PVC SAP $25\text{ mm} / 20\text{ mm}$ derivados & m & 110.00 \\
\midrule
\textbf{OE.5.4} & \textbf{CONDUCTORES Y CABLES DE ENERGÍA} & & \\
OE.5.4.1 & Cable libre de halógenos N2XH $16\text{ mm}^2$ (C5 y C7) & m & 40.00 \\
OE.5.4.2 & Cable libre de halógenos N2XH $10\text{ mm}^2$ (C4 Compresor) & m & 30.00 \\
OE.5.4.3 & Cable libre de halógenos N2XH $6\text{ mm}^2$ (C3 Grúa y C2 Tomas) & m & 80.00 \\
OE.5.4.4 & Cable libre de halógenos N2XH $4\text{ mm}^2$ (C1 Ilum y C6 Ofic) & m & 100.00 \\
\midrule
\textbf{OE.5.5} & \textbf{ALUMBRADO Y TOMACORRIENTES INDUSTRIALES} & & \\
OE.5.5.1 & Campana LED High-Bay $150\text{W}$ 5000K IP65 & und & 20.00 \\
OE.5.5.2 & Panel LED oficinas $60 \times 60$ $40\text{W}$ & und & 10.00 \\
OE.5.5.3 & Tomacorriente trifásico Stecker $32\text{A}$ $380\text{V}$ IP67 & und & 4.00 \\
OE.5.5.4 & Tomacorriente doble Shucko $16\text{A}$ $220\text{V}$ & und & 8.00 \\
\midrule
\textbf{OE.5.6} & \textbf{PUESTA A TIERRA Y COMPENSACIÓN DE FP} & & \\
OE.5.6.1 & Malla SPAT perimetral con 6 varillas Cu $5/8'' \times 2.4\text{m}$ & glba & 1.00 \\
OE.5.6.2 & Banco de condensadores automático $15\text{ kVAr}$ ($3 \times 5\text{ kVAr}$) & und & 1.00 \\
\bottomrule
\end{tabular}
\end{table}
