\chapter{Anexos y Hojas de Cálculo Normativo}

\section{Anexo A: Tablas del CNE-Utilización 2006}
\begin{itemize}
    \item **Tabla 4:** Capacidad de conducción de corriente de conductores de cobre en canalizaciones aisladas en aire ($30^\circ\text{C}$).
    \item **Tabla 5-IV:** Factores de corrección por temperatura ambiente mayor a $30^\circ\text{C}$ y por cantidad de conductores en conducto.
    \item **Regla 050-200 / 050-202:** Determinación de máxima demanda y factores de demanda recomendados para industrias.
\end{itemize}

\section{Anexo B: Fichas Técnicas de Equipos Principales}
\begin{enumerate}
    \item **Luminaria LED High-Bay 150W:** $21,000\text{ lm}$, driver Philips Xitanium 50-60Hz, factor de potencia $0.98$, protección contra sobretensiones 4kV.
    \item **Compresor 15HP:** Motor trifásico asíncrono de jaula de ardilla $380\text{V}$, clase de aislamiento F, protección IP55, arranque Estrella-Delta en 6 segundos.
    \item **Banco de Condensadores 15kVAr:** Regulador automático de factor de potencia Schneider VarPlus Logic, con 3 escalones de $5\text{ kVAr}$ con inductancias de rechazo anti-armónicos.
\end{enumerate}

\chapter{Presupuesto y Análisis de Costos (S/.)}

\section{Cuadro Resumen de Presupuesto General}

\begin{table}[H]
\centering
\caption{Presupuesto general por partidas principales (en Soles S/.)}
\begin{tabular}{llrr}
\toprule
\textbf{Item} & \textbf{Partida OE.5 / Descripción} & \textbf{Parcial (S/.)} & \textbf{\%} \\
\midrule
OE.5.1 & Conexión a Red Externa y Acometida & S/. 6,150.00 & $10.7\%$ \\
OE.5.2 & Tableros y Protecciones Eléctricas & S/. 9,850.00 & $17.2\%$ \\
OE.5.3 & Canalizaciones y Bandejas Portacables & S/. 8,800.00 & $15.3\%$ \\
OE.5.4 & Conductores y Cables N2XH & S/. 6,700.00 & $11.7\%$ \\
OE.5.5 & Alumbrado y Tomacorrientes Industriales & S/. 17,630.00 & $30.7\%$ \\
OE.5.6 & Puesta a Tierra y Banco de Condensadores & S/. 8,200.00 & $14.3\%$ \\
\midrule
\textbf{A} & \textbf{TOTAL COSTO DIRECTO (S/.)} & \textbf{S/. 57,330.00} & \textbf{100.0\%} \\
\textbf{B} & Impuesto General a las Ventas (IGV 18\%) & S/. 10,319.40 & \\
\midrule
\textbf{C} & \textbf{PRESUPUESTO TOTAL DEL PROYECTO (S/.)} & \textbf{S/. 67,649.40} & \\
\bottomrule
\end{tabular}
\end{table}
