\chapter{Presupuesto Detallado por Partidas (OE.5)}

\section{Presupuesto Oferta Oficinas e Industria}

\begin{table}[H]
\centering
\caption{Presupuesto detallado por ítems OE.5 con precios unitarios}
\resizebox{\textwidth}{!}{%
\begin{tabular}{llcrrr}
\toprule
\textbf{Item} & \textbf{Descripción de Partida} & \textbf{Und} & \textbf{Cant.} & \textbf{P.U. (S/.)} & \textbf{Parcial (S/.)} \\
\midrule
\textbf{OE.5.1} & \textbf{CONEXIÓN A RED EXTERNA Y ACOMETIDA} & & & & \\
OE.5.1.1 & Acometida trifásica 380V en cable N2XH $50\text{ mm}^2$ & m & 60 & 95.00 & S/. 5,700.00 \\
OE.5.1.2 & Caja porta-medidor trifásica IP65 bimetálica & und & 1 & 450.00 & S/. 450.00 \\
\midrule
\textbf{OE.5.2} & \textbf{TABLEROS Y PROTECCIONES ELÉCTRICAS} & & & & \\
OE.5.2.1 & Tablero General TGD 24 polos IP65 con ITM 100A & und & 1 & 2,800.00 & S/. 2,800.00 \\
OE.5.2.2 & Sub-Tablero de Fuerza TF1 18 polos IP65 & und & 1 & 1,950.00 & S/. 1,950.00 \\
OE.5.2.3 & Sub-Tablero de Iluminación TI1 12 polos IP65 & und & 1 & 1,400.00 & S/. 1,400.00 \\
OE.5.2.4 & Interruptores diferenciales SI 4P/2P & glba & 1 & 1,250.00 & S/. 1,250.00 \\
OE.5.2.5 & Guardamotores ajustables M1 y M2 & jgo & 1 & 850.00 & S/. 850.00 \\
\midrule
\textbf{OE.5.3} & \textbf{CANALIZACIONES Y BANDEJAS PORTACABLES} & & & & \\
OE.5.3.1 & Bandeja portacables metálica $200 \times 50\text{ mm}$ con soportes & m & 60 & 110.00 & S/. 6,600.00 \\
OE.5.3.2 & Tubería PVC SAP $32\text{ mm}$ pesada & m & 30 & 22.00 & S/. 660.00 \\
OE.5.3.3 & Tubería PVC SAP $25\text{ mm} / 20\text{ mm}$ derivados & m & 110 & 14.00 & S/. 1,540.00 \\
\midrule
\textbf{OE.5.4} & \textbf{CONDUCTORES Y CABLES DE ENERGÍA} & & & & \\
OE.5.4.1 & Cable N2XH $16\text{ mm}^2$ (Maquinaria y BPF) & m & 40 & 38.00 & S/. 1,520.00 \\
OE.5.4.2 & Cable N2XH $10\text{ mm}^2$ (Compresor M2) & m & 30 & 26.00 & S/. 780.00 \\
OE.5.4.3 & Cable N2XH $6\text{ mm}^2$ (Grúa M1 y Tomas Ind.) & m & 80 & 18.00 & S/. 1,440.00 \\
OE.5.4.4 & Cable N2XH $4\text{ mm}^2$ (Iluminación y Oficinas) & m & 100 & 12.00 & S/. 1,200.00 \\
\midrule
\textbf{OE.5.5} & \textbf{ALUMBRADO Y TOMACORRIENTES INDUSTRIALES} & & & & \\
OE.5.5.1 & Campana LED High-Bay $150\text{W}$ 5000K IP65 & und & 20 & 320.00 & S/. 6,400.00 \\
OE.5.5.2 & Panel LED oficinas $60 \times 60$ $40\text{W}$ & und & 10 & 85.00 & S/. 850.00 \\
OE.5.5.3 & Tomacorriente trifásico Stecker $32\text{A}$ $380\text{V}$ IP67 & und & 4 & 180.00 & S/. 720.00 \\
OE.5.5.4 & Tomacorriente doble Shucko $16\text{A}$ $220\text{V}$ & und & 8 & 45.00 & S/. 360.00 \\
\midrule
\textbf{OE.5.6} & \textbf{PUESTA A TIERRA Y COMPENSACIÓN DE FP} & & & & \\
OE.5.6.1 & Malla SPAT perimetral 6 varillas Cu $5/8'' \times 2.4\text{m}$ & glba & 1 & 3,400.00 & S/. 3,400.00 \\
OE.5.6.2 & Banco de condensadores automático $15\text{ kVAr}$ & und & 1 & 4,800.00 & S/. 4,800.00 \\
\midrule
\multicolumn{5}{l}{\textbf{SUBTOTAL COSTO DIRECTO (S/.)}} & \textbf{S/. 57,330.00} \\
\multicolumn{5}{l}{\textbf{IGV (18\%)}} & \textbf{S/. 10,319.40} \\
\multicolumn{5}{l}{\textbf{TOTAL PRESUPUESTO GENERAL (S/.)}} & \textbf{S/. 67,649.40} \\
\bottomrule
\end{tabular}%
}
\end{table}
