\section{Partida OE.5.1 Conexión a Red Externa y Acometida}

\subsection{OE.5.1.1 Acometida Trifásica en Cable N2XH 50 mm2}
\textbf{Descripción:} Comprende el tendido del cable tripolar N2XH $50\text{ mm}^2$ desde el punto de diseño en la red de distribución de la concesionaria hasta el medidor e interruptor general del Tablero General TGD.

\textbf{Materiales:} Cable N2XH $50\text{ mm}^2$ de cobre electrolítico reticulado de $90^\circ\text{C}$, accesorios de fijación y conectores bimetálicos de compresión.

\textbf{Método de Ejecución:} El tendido se realizará respetando los radios mínimos de curvatura (12 veces el diámetro exterior). Se encasquillarán las puntas con terminales de compresión de cobre estañado antes de ajustar en los bornes del medidor y TGD.

\textbf{Unidad de Medida y Pago:} Metro ($m$), pagado al precio unitario del contrato tras verificación de continuidad y aislamiento.

\subsection{OE.5.1.2 Caja Porta-Medidor Trifásica Bimetálica IP65}
\textbf{Descripción:} Suministro e instalación de la caja porta-medidor estanca fabricada en plancha de acero inoxidable/poliester con grado IP65, destinada a alojar el medidor de energía reactiva y activa de la concesionaria.

\textbf{Unidad de Medida y Pago:} Unidad ($und$), previa aprobación de inspección.

\section{Partida OE.5.2 Salidas de Alumbrado e Iluminación Industrial}

\subsection{OE.5.2.1 Salida de Iluminación Industrial High-Bay 150W}
\textbf{Descripción:} Comprende el suministro, montaje e interconexión de las campanas industriales LED High-Bay de $150\text{W}$ 5000K IP65 suspendidas a $7.00\text{ m}$ de altura sobre la nave de producción y almacén.

\textbf{Método de Trabajo:} La luminaria se fijará a la estructura metálica mediante cadena de suspensión de acero galvanizado o cáncamo de seguridad con seguro antidesenganche. Las conexiones eléctricas se realizarán mediante caja de derivación estanca IP65 y conectores automáticos no inflamables.

\textbf{Unidad de Medida y Pago:} Unidad ($und$), ensayada y encendida en pruebas operativas.
