\section{Partida OE.5.4 Conductores y Cables de Energía}

\subsection{OE.5.4.1 Conductores Libres de Halógenos N2XH 16mm2 / 10mm2 / 6mm2 / 4mm2}
\textbf{Descripción:} Suministro, tendido, peinado y conexionado de los conductores de energía libres de halógenos N2XH para los circuitos C1 a C7.

\textbf{Unidad de Medida y Pago:} Metro ($m$), previo protocolo de aislamiento.

\section{Partida OE.5.5 Tableros y Protecciones Eléctricas}

\subsection{OE.5.5.1 Tablero General TGD 24 Polos con ITM 100A General}
\textbf{Descripción:} Tablero autoportante/adosado IP65 metálico equipado con borneras de potencia, interruptor termomagnético general 3P 100A 25kA y barra de cobre electrolítico de neutro y tierra.

\textbf{Unidad de Medida y Pago:} Unidad ($und$).

\subsection{OE.5.5.2 Sub-Tableros TF1 (Fuerza) y TI1 (Iluminación)}
\textbf{Descripción:} Suministro de los tableros secundarios de distribución metálicos estancos IP65.

\textbf{Unidad de Medida y Pago:} Unidad ($und$).

\section{Partida OE.5.8 Puesta a Tierra y Compensación}

\subsection{OE.5.8.1 Malla SPAT Perimetral con 6 Varillas Copperweld}
\textbf{Descripción:} Ejecución completa de la malla a tierra enterrada compuesta por 6 pozos interconectados con cable de cobre desnudo $35\text{ mm}^2$, tratamiento químico gel y cajas de registro.

\textbf{Unidad de Medida y Pago:} Global ($glba$), certificado con telurómetro.

\subsection{OE.5.8.2 Banco de Condensadores Automático 15 kVAr}
\textbf{Descripción:} Suministro e instalación del gabinete del banco de condensadores de $15\text{ kVAr}$ en 3 pasos automáticos con regulador digital de factor de potencia.

\textbf{Unidad de Medida y Pago:} Unidad ($und$).
