\chapter{Ejecucion, seguridad y cumplimiento normativo}

\section{Secuencia de ejecucion}
El orden referencial es: obra civil y canalizaciones enterradas, pozos de
puesta a tierra, alimentadores y subalimentadores, tableros, circuitos
derivados, luminarias y tomacorrientes, equipos de playa (surtidores, bombas
sumergibles, compresor, bombas de servicio), grupo electrogeno con ATS, UPS,
pararrayo, pruebas y verificaciones, y entrega de documentacion.

\section{Areas peligrosas}
El grifo corresponde a un lugar de manipulacion de combustibles de la Regla
120-000 del CNE-U, complementada por la Seccion 110 para lugares peligrosos.
La propuesta academica de este anteproyecto delimita zonas de riesgo alrededor
de tanques, venteos y surtidores (zonas 1 y 2) en la lamina IE-06. Los limites
definitivos y la seleccion de equipos de area clasificada deben ser revisados
por un ingeniero electricista o mecanico-electricista colegiado antes de la
construccion.

\section{Normas base}
\begin{itemize}
\item Codigo Nacional de Electricidad--Utilizacion, aprobado por R.M. N.\({}^\circ\)037-2006-MEM/DM y modificado por R.M. N.\({}^\circ\)175-2008-MEM/DM.
\item Norma EM.010 del RNE, aprobada por R.M. N.\({}^\circ\)083-2019-VIVIENDA.
\item Reglamento Nacional de Edificaciones.
\item Reglamento de Seguridad para Establecimientos de Venta al Publico de Combustibles y normativa sectorial vigente de la OSINERGMIN, en lo aplicable.
\end{itemize}

\section{Reglas principales citadas}
\begin{itemize}
\item Regla 030-002: seccion minima 2,5~mm\textsuperscript{2} cobre para fuerza y alumbrado.
\item Regla 030-004 y Tabla 2: capacidad de corriente de conductores.
\item Regla 050-102: caida de tension maxima 2,5~\% por alimentador o circuito derivado y 4~\% total.
\item Regla 050-104: coordinacion \(I_b \leq I_n \leq I_z\).
\item Regla 050-210 y Tabla 14: demanda para usos no residenciales.
\item Regla 060-712: limite de puesta a tierra.
\item Tabla 16: seccion minima de enlace equipotencial.
\item EM.010 articulo 7: evaluacion de demanda.
\item EM.010 articulo 11.1: alumbrado de emergencia y senales de evacuacion.
\end{itemize}

\section{Pendientes obligatorios antes de obra}
\begin{itemize}
\item Obtener factibilidad, punto de entrega e Icc de Electro Puno (la empresa
      distribuidora se asume; el Icc de 10~kA es un supuesto de anteproyecto).
\item Sustituir familias de catalogo por placas reales.
\item Verificar cotas, alturas, PAT y areas clasificadas en campo.
\item Revision humana competente de calculos, CAD y expediente.
\end{itemize}
