# Anexo 07 — Revisión del corredor manual KML

**Revisión 2, 14-10-2026.** Este anexo complementa la memoria anterior, elaborada sobre el corredor GISEM. El KML original consta de cuatro segmentos y 187 vértices. Su longitud UTM acumulada es 13 939,512 m sin interpolar tres brechas (14,133; 43,965; 6,979 m). La diferencia frente al corredor GIS de 13 834,030 m es +105,482 m. El cambio de eje y las separaciones laterales impiden utilizar el perfil SRTM previo para ubicar estructuras en el corredor manual.

La tabla `datos/ubicaciones_postes_preliminares.csv` identifica 40 estructuras GIS próximas al KML como puntos de inspección. La consulta GISEM ubica el código `TMT001868169` en la capa de tramos, junto al inicio del levantamiento. No representa factibilidad, capacidad ni un punto de conexión aprobado.

Los planos CL-01 a CL-05 Rev. 2 muestran el eje, los puntos próximos y los elementos de ingeniería pendientes. No se dimensionan conductor, postes, cimentaciones, protecciones ni puesta a tierra. La revisión de campo y del titular debe resolver trazado, servidumbres, cruces, demanda, tensión, topografía y requisitos normativos antes de construir.

Véanse `documentacion/AUDITORIA_KML_REV2.md`, `documentacion/CALCULOS_Y_PENDIENTES_REV2.md` y `documentacion/MATRIZ_NORMATIVA_REV2.md` para métodos y fuentes.
