# 6. Observaciones, riesgos y cierre de revisión

## 6.1 Observaciones críticas abiertas

| ID | Observación | Consecuencia | Evidencia necesaria para cerrar |
|---|---|---|---|
| O-01 | La necesidad de obra no está demostrada; GISEM muestra red MT | No se justifica construir 13,834 km nuevos | Diagnóstico técnico-económico A/B/C y objetivo de servicio aprobado |
| O-02 | Extremos de ruta GIS separados 5,02/3,48 m de las estructuras elegidas | La conexión física no está acreditada | Replanteo y conformidad del titular |
| O-03 | Tensión, fases y capacidad no verificadas por corredor | No puede seleccionarse conductor/protección/subestación | Unifilar y estudio de capacidad del operador |
| O-04 | Demanda y beneficiarios no definidos | No pueden calcularse corriente, caída de tensión ni economía | Censo/cargas y proyección aprobada |
| O-05 | SRTM30m no es topografía de diseño | No pueden verificarse gálibos, apoyos y cruces | Levantamiento de precisión y plano de cruces |
| O-06 | GISEM `LONGITUD` difiere numéricamente de geometría; unidad no declarada | Metrado y presupuesto no defendibles | Inventario y medición cotejados con titular |
| O-07 | Normas identificadas sin análisis artículo por artículo ni modificatorias exhaustivas | No se puede declarar cumplimiento | Matriz normativa de diseño firmada por profesional |
| O-08 | No hay servidumbres, permisos ni estudio ambiental/predial | Ruta nueva o intervención pueden resultar inviables | Investigación predial, ambiental y permisos aplicables |

## 6.2 Declaración de estado de entrega

La Rev. 1 constituye un **expediente preliminar de evaluación** con planos cartográficos reproducibles. Sus dos DXF A3 se abren estructuralmente y cuentan con vistas PDF, pero no son planos de construcción. Las memorias de cálculo, especificaciones de suministro, metrado de obra, presupuesto y cronograma de ejecución están organizados como **métodos y campos pendientes**, sin resultados ficticios.

## 6.3 Firmas y aprobación

| Función | Nombre y registro profesional | Fecha | Estado |
|---|---|---|---|
| Responsable de levantamiento | Por designar | — | Pendiente |
| Responsable de ingeniería eléctrica | Por designar | — | Pendiente |
| Revisión estructural/mecánica | Por designar | — | Pendiente |
| Titular u operador de red | Por confirmar | — | Pendiente |
| Aprobación para contratación/construcción | Entidad competente | — | **No otorgada** |

**Cierre:** prohibido marcar este expediente como definitivo hasta cerrar O-01 a O-08, completar memorias verificables, generar planos de detalle con topografía real y obtener las revisiones profesionales y autorizaciones correspondientes.
