# Resumen de Metrados y Presupuesto Base de Obra
## Proyecto: Línea Primaria 22.9 kV y Redes Secundarias - Sector Chifrón, Capachica

**Autor:** Br. Renzo Gabriel Mamani Galindo (Cód. 228447)  
**Institución:** Escuela Profesional de Ingeniería Mecánica Eléctrica · FIME · UNA Puno  
**Curso:** MEC330 — Instalaciones Eléctricas II  
**Fecha de Estimación:** Octubre 2026  
**Moneda:** Soles Peruanos (S/.)  

---

## 1. Resumen de Metrados del Proyecto

### 1.1 Sistema de Línea Primaria 22.9 kV (Longitud: 0.8166 km)
| Ítem | Descripción de Partida | Unidad | Metrado |
| :--- | :--- | :---: | :---: |
| 01.01 | Replanteo topográfico de eje y vértices de línea primaria | km | $0.82$ |
| 01.02 | Excavación en terreno semirrocoso para postes de 12 m ($t=1.40\text{ m}$) | m³ | $8.45$ |
| 01.03 | Suministro e izaje de poste de concreto C.A.C. 12m / 300 daN | und | $3.00$ |
| 01.04 | Suministro e izaje de poste de concreto C.A.C. 12m / 400 daN | und | $5.00$ |
| 01.05 | Cimentación con concreto ciclópeo $f'_c = 140\text{ kg/cm}^2 + 30\%$ P.M. | m³ | $5.60$ |
| 01.06 | Montaje de armado de anclaje de derivación PR-1 (E-01) | cjto | $1.00$ |
| 01.07 | Montaje de armados de alineamiento y suspensión PS-1 (E-02, E-03, E-07) | cjto | $3.00$ |
| 01.08 | Montaje de armados de ángulo y retención PA-1 (E-05, E-06, E-08) | cjto | $3.00$ |
| 01.09 | Montaje de armado terminal de línea primaria PR-1 (E-09) | cjto | $1.00$ |
| 01.10 | Suministro y tendido de conductor de aleación de aluminio AAAC 35 mm² | m | $2,550.00$ |
| 01.11 | Suministro e instalación de retenidas mecánicas a tierra R-1 (E-01, E-05, E-06, E-08, E-09) | und | $5.00$ |
| 01.12 | Suministro e instalación de cortacircuitos Cut-Out 27 kV / 100 A con fusibles chicote 4A | cjto | $1.00$ |
| 01.13 | Suministro e instalación de pararrayos poliméricos de óxido de zinc (ZnO) 21 kV / 10 kA | cjto | $1.00$ |

### 1.2 Subestación de Distribución Biposte SAB-1 100 kVA (Estructura E-04)
| Ítem | Descripción de Partida | Unidad | Metrado |
| :--- | :--- | :---: | :---: |
| 02.01 | Excavación y cimentación reforzada para biposte C.A.C. de 13 m | m³ | $3.80$ |
| 02.02 | Suministro e izaje de postes de concreto C.A.C. 13m / 400 daN | und | $2.00$ |
| 02.03 | Plataforma y soportes metálicos de $F^\circ G^\circ$ para transformador | cjto | $1.00$ |
| 02.04 | Suministro y montaje de transformador trifásico 100 kVA, 22.9/0.38-0.22 kV, Dyn5, ONAN | und | $1.00$ |
| 02.05 | Tablero de distribución general de baja tensión IP65 con llaves termomagnéticas | und | $1.00$ |
| 02.06 | Interruptor termomagnético caja moldeada 3x100A (Salida Circuito C-1) | und | $1.00$ |
| 02.07 | Interruptor termomagnético caja moldeada 3x63A (Salida Circuito C-2) | und | $1.00$ |
| 02.08 | Interruptor termomagnético modular 2x16A (Alumbrado Público y Servicios) | und | $1.00$ |
| 02.09 | Sistema de puesta a tierra PAT-3 (2 jabalinas Cu 5/8''x2.40m + bentonita sódica) | cjto | $1.00$ |
| 02.10 | Doble retenida mecánica contraviento en "Y" para biposte SAB-1 | und | $2.00$ |

### 1.3 Redes Secundarias de Distribución y Alumbrado Público (Longitud: 1,276.0 m)
| Ítem | Descripción de Partida | Unidad | Metrado |
| :--- | :--- | :---: | :---: |
| 03.01 | Replanteo topográfico de ejes de red de baja tensión | km | $1.28$ |
| 03.02 | Excavación para postes de concreto de 8 m y 9 m | m³ | $18.20$ |
| 03.03 | Suministro e izaje de poste de concreto C.A.C. 8m / 200 daN | und | $32.00$ |
| 03.04 | Suministro e izaje de poste de concreto C.A.C. 9m / 300 daN (cruces de vía) | und | $4.00$ |
| 03.05 | Suministro y tendido de cable autoportante CAAI 3x35+1x25+1x16 mm² (Circuito C-1) | m | $850.00$ |
| 03.06 | Suministro y tendido de cable autoportante CAAI 3x25+1x25+1x16 mm² (Circuito C-2) | m | $480.00$ |
| 03.07 | Ferretería de suspensión, retención y grapas para cable autoportante CAAI | cjto | $36.00$ |
| 03.08 | Suministro e instalación de retenidas mecánicas para baja tensión RET-I | und | $12.00$ |
| 03.09 | Suministro e instalación de puestas a tierra PAT-1 en baja tensión (varilla 5/8''x2.4m) | cjto | $4.00$ |
| 03.10 | Suministro e instalación de pastoral de F°G° y luminaria LED 60W, 5000K, IP66 con fotocélula | und | $15.00$ |
| 03.11 | Suministro e instalación de acometidas domiciliarias monofásicas con medidor electrónico | und | $43.00$ |

---

## 2. Presupuesto Base Consolidado de Obra

| Componente de Obra | Costo Directo (S/.) | % CD |
| :--- | :---: | :---: |
| **01. Línea Primaria 22.9 kV (0.82 km)** | S/. $44,850.20$ | $31.8\%$ |
| **02. Subestación de Distribución SAB-1 100 kVA** | S/. $42,600.00$ | $30.2\%$ |
| **03. Redes Secundarias y Alumbrado Público (1.28 km)** | S/. $38,220.50$ | $27.1\%$ |
| **04. Conexiones Domiciliarias y Acometidas (43 lotes)** | S/. $15,480.00$ | $10.9\%$ |
| **TOTAL COSTO DIRECTO (CD)** | **S/. $141,150.70$** | **100.0%** |

### Liquidación Económica Presupuestal:
* **Costo Directo (CD):** S/. $141,150.70$
* **Gastos Generales (10.0% del CD):** S/. $14,115.07$
* **Utilidad del Contratista (8.0% del CD):** S/. $11,292.06$
* **SUBTOTAL:** **S/. $166,557.83$**
* **Impuesto General a las Ventas (IGV 18.0%):** S/. $29,980.41$
* **Supervisión de Obra y Liquidación (0.75% aprox.):** S/. $1,252.18$
* **PRESUPUESTO TOTAL DE INVERSIÓN (S/.):** **S/. 197,790.42**

*(Son: Ciento noventa y siete mil setecientos noventa con 42/100 Soles).*

---

### Sustento de Costos y Cotizaciones:
El detalle pormenorizado del cálculo de costos unitarios directos, rendimientos de mano de obra según la tabla salarial CAPECO vigente para la región Puno, cotizaciones referenciales de fábrica de transformadores y materiales homologados, y cálculo de flete Juliaca-Capachica, se encuentra íntegramente desarrollado en el documento:
* [**`expediente/03_analisis_precios_unitarios.md`**](file:///C:/Users/renzo/instalacion-electricas/proyectos/renzo-linea-primaria-capachica-v2/expediente/03_analisis_precios_unitarios.md)
