# Especificaciones Técnicas de Materiales, Equipos y Montaje Electromecánico
## Proyecto: Línea Primaria 22.9 kV y Redes Secundarias - Sector Chifrón, Capachica

**Autor:** Br. Renzo Gabriel Mamani Galindo (Cód. 228447)  
**Institución:** Escuela Profesional de Ingeniería Mecánica Eléctrica · FIME · UNA Puno  
**Curso:** MEC330 — Instalaciones Eléctricas II  
**Normativa Aplicable:** Normas DGE (R.M. N° 091-2002-MEM/VME) / Estándares Técnicos Electro Puno S.A.A.  

---

## PARTE 1: ESPECIFICACIONES TÉCNICAS DE MATERIALES Y EQUIPOS

### 1.1 Postes de Concreto Armado Centrifugado (C.A.C.)
* **Norma Técnica:** NTP 339.027 y especificaciones técnicas de Electro Puno S.A.A.
* **Características:** Sección tronco-cónica, acabado liso exterior libre de cangrejeras y fisuras, concreto con resistencia a la compresión $f'_c \ge 350\text{ kg/cm}^2$.
* **Tipología y aplicación en el proyecto:**
  * **C.A.C. 12 m / 400 daN:** Utilizado en estructuras de anclaje, derivación, ángulos pronunciados ($> 30^\circ$) y terminal de la línea primaria (E-01, E-06, E-07, E-08, E-09).
  * **C.A.C. 12 m / 300 daN:** Utilizado en estructuras de alineamiento y suspensión de la línea primaria (E-02, E-03, E-05).
  * **C.A.C. 13 m / 400 daN:** Postes gemelos biposte para la Subestación de Distribución SAB-1 en estructura E-04.
  * **C.A.C. 8 m / 200 daN:** Utilizado en redes secundarias de baja tensión a lo largo de calles y caminos peatonales/locales (32 unidades).
  * **C.A.C. 9 m / 300 daN:** Utilizado en redes secundarias en cruces vehiculares carrozables para garantizar gálibo vertical libre $\ge 7.00\text{ m}$ (4 unidades).

### 1.2 Conductor de Media Tensión (AAAC 35 mm²)
* **Norma:** ASTM B399 / NTP 370.258.
* **Designación comercial:** "Truxa" homogéneo de aleación de aluminio (Al-Mg-Si).
* **Construcción:** 7 hilos cableados concéntricamente de $2.50\text{ mm}$ de diámetro cada uno.
* **Carga de rotura:** $1,040.80\text{ kgf}$.
* **Resistencia eléctrica:** $0.986\ \Omega/\text{km}$ a $20^\circ\text{C}$.

### 1.3 Conductor Aislado Autoportante de Baja Tensión (CAAI)
* **Norma:** NTP 370.254.
* **Construcción:** Conductores de fase de aluminio comprimido con aislamiento de polietileno reticulado (XLPE) de $0.6/1\text{ kV}$, cableados alrededor de un portador neutro de aleación de aluminio desnudo o aislado.
* **Calibres:**
  * Circuito C-1: CAAI $3\times35+1\times25+1\times16\text{ mm}^2$ (fases 35 mm², neutro mensajero 25 mm², alumbrado público 16 mm²).
  * Circuito C-2: CAAI $3\times25+1\times25+1\times16\text{ mm}^2$.

### 1.4 Transformador de Distribución Trifásico 100 kVA
* **Norma:** NTP 370.002 / IEC 60076.
* **Potencia nominal:** $100\text{ kVA}$.
* **Tensión primaria:** $22.9\text{ kV}$ (con tomas de regulación $+5\%$, $+2.5\%$, $0\%$, $-2.5\%$, $-5\%$).
* **Tensión secundaria:** $380 / 220\text{ V}$ trifásico en estrella con neutro accesible.
* **Grupo de conexión:** Dyn5.
* **Refrigeración:** ONAN (sumergido en aceite mineral no inhibido según ASTM D3487).
* **Altitud de operación:** Diseñado y sobredimensionado térmicamente para operación continua a $3,900\text{ msnm}$.

### 1.5 Seccionamiento y Protección en Media Tensión
* **Cortacircuitos fusibles tipo Cut-Out:**
  * Tensión nominal: $27\text{ kV}$, BIL $150\text{ kV}$, corriente continua $100\text{ A}$, poder de corte $10\text{ kA}$ simétricos.
  * Elemento fusible: Fusible tipo chicote de expulsión rápida, curva K, calibre $4\text{ A}$ (proporciona protección contra sobrecargas severas, cortocircuito y soporta corriente de inserción inrush).
* **Pararrayos de Media Tensión:**
  * Tipo polimérico de óxido de zinc (ZnO) sin explosores.
  * Tensión nominal: $21\text{ kV}$ eficaz, MCOV $17.5\text{ kV}$, corriente nominal de descarga $10\text{ kA}$ (Clase distribución pesada).

### 1.6 Sistema de Puesta a Tierra y Ferretería
* **Varillas de puesta a tierra:** Acero con recubrimiento de cobre electrolítico (Cooperweld) de $5/8'' \times 2.40\text{ m}$ (norma ANSI/UL 467).
* **Conectores:** Conector de bronce de alta presión tipo Anderson para electrodo y conductor de puesta a tierra.
* **Cajas de registro:** Concreto armado de $0.40 \times 0.40\text{ m}$ con tapa de concreto reforzado con asa metálica escamoteable.
* **Compuesto químico:** Bentonita sódica natural activada de baja resistividad ($\rho \le 3\ \Omega\cdot\text{m}$).
* **Ferretería de línea:** Perfiles de fierro galvanizado en caliente según ASTM A153 / ASTM A123, pernos máquina de $5/8''$ y grapas de suspensión/retención de aleación de aluminio.

---

## PARTE 2: ESPECIFICACIONES TÉCNICAS DE MONTAJE ELECTROMECÁNICO

### 2.1 Replanteo Topográfico y Excavación
* El contratista verificará en campo la ubicación de las 9 estructuras de media tensión y los 36 postes de baja tensión mediante estación total o GPS geodésico diferencial en coordenadas UTM WGS-84 Zona 19S.
* Las excavaciones para cimentación de postes se realizarán a plomo con las siguientes profundidades mínimas:
  * Postes de 12 m: $t = 1.40\text{ m}$, diámetro de excavación $0.80\text{ m}$.
  * Postes de 13 m (SED): $t = 1.50\text{ m}$, diámetro de excavación $0.90\text{ m}$.
  * Postes de 8 m: $t = 1.00\text{ m}$, diámetro de excavación $0.60\text{ m}$.
  * Postes de 9 m: $t = 1.10\text{ m}$, diámetro de excavación $0.60\text{ m}$.

### 2.2 Izaje y Cimentación de Postes
* Los postes serán izados mediante grúa pluma o cabria manual trípode con tecle, evitando impactos contra el terreno o estructuras adyacentes.
* El aplomado se verificará con doble plomada ortogonal. La cimentación se realizará con solado de concreto ciclópeo $f'_c = 140\text{ kg/cm}^2 + 30\%$ de piedra mediana (tamaño máx. $4''$), compactado por capas de $0.20\text{ m}$.

### 2.3 Montaje de Armados y Ferretería
* Se instalarán las crucetas de madera tratada o fierro galvanizado, aisladores tipo pin ANSI 56-3 y ménsulas según los planos normalizados DGE (PR-1, PS-1, PA-1, SAB-1).
* Toda la tornillería y arandelas de presión se ajustarán con torquímetro al torque especificado por el fabricante.

### 2.4 Tendido, Templado y Flechado de Conductores
* El tendido del conductor AAAC 35 mm² se realizará empleando poleas de tendido de aluminio recubiertas de neopreno montadas en cada estructura, evitando que el conductor toque el suelo rocoso o vegetación.
* El tensado se realizará con winche mecánico y dinamómetro calibrado, respetando estrictamente la tabla de hipótesis mecánicas CNE aprobada para la temperatura ambiente de montaje.
* El atado en aisladores pin se ejecutará con alambre de amarre de aleación de aluminio y cinta de armar plana para proteger al conductor contra rozamiento y corona.

### 2.5 Instalación de la Subestación Biposte (SAB-1)
* Montaje de la plataforma portatransformador a $4.50\text{ m}$ sobre el nivel del terreno natural.
* Izaje y fijación mecánica del transformador de 100 kVA sobre los perfiles metálicos mediante pernos pasantes.
* Instalación del tablero general de baja tensión en caja metálica galvanizada IP65 adosada a poste a $1.80\text{ m}$ de altura.
* Conexión del sistema de puesta a tierra PAT-3 a la cuba del transformador, neutro secundario y descargadores de sobretensión.

### 2.6 Pruebas Eléctricas y Recepción de Obra
* **Prueba de Resistencia de Aislamiento:** Medición con megóhmetro (Megger 2500 V en MT y 1000 V en BT) entre fases y fases-tierra (valor mínimo $100\ \text{M}\Omega$).
* **Prueba de Continuidad y Secuencia de Fases:** Comprobación de orden de fases $R-S-T$.
* **Prueba de Puesta a Tierra:** Medición con telurómetro de 3 picas bajo método de caída de potencial ($R_{\text{SED}} \le 10\ \Omega$, $R_{\text{BT}} \le 25\ \Omega$).
