\chapter{METRADO}

\section{Alcance}

El presente metrado cuantifica los materiales necesarios para la instalacion electrica interior de la vivienda unifamiliar de tres niveles, conforme a la sectorizacion de siete circuitos (C1 a C7) definida para el proyecto de Renzo Gabriel Mamani Galindo. Los puntos proceden del modelo electrico canonico y las cantidades de compra se mantienen alineadas con el cuadro de insumos validado.

Los metrados se agrupan por tuberias, conductores, cajas, tableros, accesorios, protecciones, luminarias y sistema de puesta a tierra.

\section{Resumen de puntos electricos por circuito}

\begin{table}[H]
\centering
\small
\caption{Puntos electricos por circuito (Proyecto de Renzo)}
\label{tab:puntos-por-circuito}
\begin{tabularx}{\textwidth}{c L{5.0cm} c c c c}
\toprule
\textbf{Cto.} & \textbf{Uso} & \textbf{Luminarias} & \textbf{TCs} & \textbf{Interruptores} & \textbf{Long. modelo (m)} \\
\midrule
C1 & Alumbrado primer piso & 7 & -- & 5 & 16 \\
C2 & Tomacorrientes generales primer piso & -- & 4 & -- & 9 \\
C3 & Tomacorrientes especiales de cocina primer piso & -- & 4 & -- & 10 \\
C4 & Alumbrado segundo piso & 6 & -- & 5 & 18 \\
C5 & Tomacorrientes generales segundo piso & -- & 8 & -- & 19 \\
C6 & Alumbrado tercer piso & 6 & -- & 6 & 19 \\
C7 & Tomacorrientes generales tercer piso & -- & 8 & -- & 18 \\
\midrule
\textbf{Total} & & \textbf{19} & \textbf{24} & \textbf{16} & \textbf{109} \\
\bottomrule
\end{tabularx}
\end{table}

\section{Metrado consolidado de insumos}

\begin{landscape}
\begin{longtable}{c L{6.8cm} c r L{3.0cm}}
\caption{Metrado consolidado de insumos electricos}\label{tab:resumen-metrados}\\
\toprule
\textbf{Item} & \textbf{Descripcion} & \textbf{Und.} & \textbf{Cant.} & \textbf{Codigo SIGA / catalogo.win} \\
\midrule
\endfirsthead
\toprule
\textbf{Item} & \textbf{Descripcion} & \textbf{Und.} & \textbf{Cant.} & \textbf{Codigo SIGA / catalogo.win} \\
\midrule
\endhead
01.01 & Tuberia PVC SAP electrica D=20 mm (3/4 in) L=3 m para alumbrado & und & 40 & 969800030540 \\
01.02 & Tuberia PVC SAP electrica D=20 mm (3/4 in) L=3 m para tomacorrientes & und & 50 & 969800030540 \\
01.03 & Tuberia PVC SAP electrica D=25 mm (1 in) L=3 m para alimentador & und & 9 & 969800031384 \\
02.01 & Conductor de cobre aislado LSOH 450/750 V 1.5 mm2 & m & 350 & 281600450640 \\
02.02 & Conductor de cobre aislado LSOH 450/750 V 2.5 mm2 & m & 480 & 281600450641 \\
02.03 & Conductor de cobre aislado LSOH 0.6/1 kV 10 mm2 & m & 30 & 281600450644 \\
03.01 & Caja octogonal galvanizada 4 x 2 in para salida de luz & und & 19 & 283400010796 \\
03.02 & Caja rectangular galvanizada 4 x 2 in para interruptor y tomacorriente & und & 40 & 283400010161 \\
04.01 & Tablero general metalico TG-01 12 polos equipado & und & 1 & 462290890071 \\
04.02 & Tablero de distribucion metalico TD 8 polos equipado & und & 2 & 952281740043 \\
05.01 & Interruptor termomagnetico 2P 40 A curva C 6 kA o superior & und & 1 & 285000180299 \\
05.02 & Interruptor termomagnetico 2P 10 A para alumbrado & und & 3 & 285000180309 \\
05.03 & Interruptor termomagnetico 2P 16 A para tomacorrientes & und & 3 & 285000180297 \\
05.04 & Interruptor termomagnetico 2P 20 A para cocina & und & 1 & 285000180298 \\
05.05 & Interruptor diferencial 2P 40 A 30 mA tipo AC & und & 1 & 285000061084 \\
05.06 & Interruptor diferencial 2P 25 A 30 mA tipo AC & und & 4 & 285000060817 \\
05.07 & Interruptor simple empotrable con placa & und & 11 & 285000060186 \\
05.08 & Interruptor conmutado de 3 vias empotrable con placa & und & 5 & 285000060010 \\
05.09 & Tomacorriente doble con puesta a tierra empotrable & und & 22 & 285000100015 \\
05.10 & Tomacorriente protegido tipo GFCI / diferencial para bano & und & 2 & por verificar \\
06.01 & Luminaria LED interior tipo panel / sobreponer 18 W aprox. & und & 19 & 285400320060 \\
07.01 & Kit de pozo de puesta a tierra completo & jgo & 1 & por desagregar \\
08.01 & Cinta aislante electrica PVC 19 mm x 18 m aprox. & und & 5 & 070400190001 \\
\bottomrule
\end{longtable}
\end{landscape}

\section{Resumen de cantidades fisicas}

\begin{table}[H]
\centering
\small
\caption{Resumen de puntos y equipos segun modelo canonico}
\label{tab:resumen-puntos-metrado}
\begin{tabularx}{\textwidth}{L{5.0cm} c Y}
\toprule
\textbf{Concepto} & \textbf{Cantidad} & \textbf{Fuente} \\
\midrule
Luminarias & 19 & Modelo electrico canonico \\
Interruptores & 16 & Modelo electrico canonico \\
Tomacorrientes totales & 24 & Modelo electrico canonico; incluye 2 tomacorrientes protegidos en banos \\
Tableros & 3 & TG-01, TD-02 y TD-03 \\
Potencia instalada & 7.00 kW & Cuadro de cargas canonico \\
Demanda maxima & 6.10 kW & Cuadro de cargas canonico \\
\bottomrule
\end{tabularx}
\end{table}

\section{Nota tecnica}

Los metrados presentados son referenciales para expediente academico. Antes de compra o ejecucion deben verificarse recorridos reales, alturas de montaje, disponibilidad comercial y los dos items aun pendientes de decision formal en catalogo.win: tomacorriente protegido tipo GFCI y kit de pozo de puesta a tierra.
