# Ficha de norma: Bases para el Diseño de Redes Secundarias con Conductores Autoportantes para Electrificación Rural

## Identificación

- Código interno: DGE-RS-016.
- Nombre: Bases para el Diseño de Redes Secundarias con Conductores Autoportantes para Electrificación Rural.
- Entidad emisora: Dirección General de Electricidad (DGE) - Ministerio de Energía y Minas (MINEM).
- Aprobación: R.D. N.° 016-2003-EM/DGE.
- Fecha de comprobación: 2026-10-11.

---

## Campo de Aplicación

Aplica al diseño de redes de distribución secundaria (Baja Tensión - BT) aéreas con conductores autoportantes de aluminio aislados en polietileno reticulado (XLPE) en zonas rurales y pequeñas ciudades del Perú.

---

## Criterios de Diseño Específicos para el Casco Urbano de Limbani

### 1. Sistema de Distribución Secundaria y Tensión Nominal
- **Sistema adoptado:** Trifásico con neutro puesto a tierra: **380/220 V**, 60 Hz (4 hilos: 3 fases + neutro portante).
- **Acometidas domiciliarias:** Monofásicas de **220 V** (Fase + Neutro) hacia cada uno de los 764 predios consolidados.

### 2. Calificación Eléctrica y Demanda por Abonado
- Calificación de cargas para zonas urbanas andinas / rurales concentradas:
  - Vivienda típica: $300\text{ W}$ a $450\text{ W}$ por lote (considera iluminación LED, electrodomésticos menores, TV y comunicación).
  - Alumbrado Público (AP): Lámparas LED de $50\text{ W}$ a $70\text{ W}$ instaladas sobre los mismos postes de BT cada 35 a 45 metros.
  - Cargas especiales / civic: Plaza de Armas, Municipalidad, Estadio Municipal, Centro de Salud y Colegios: potencias declaradas entre $3\text{ kW}$ y $15\text{ kW}$.
- Factor de simultaneidad ($F_s$): Varía de acuerdo al número de abonados en cada ramal (según curva DGE, para más de 100 usuarios $F_s \approx 0.45$ a $0.55$).

### 3. Conductores Autoportantes Normalizados (Tipo CAAI)
- **Troncales principales de BT:**
  - `3x35 mm² Al + 1x16 mm² Al (AP) + 1x25 mm² Al-alloy (Neutro portante)`
- **Ramales secundarios y pasajes:**
  - `2x16 mm² Al + 1x16 mm² Al (AP) + 1x25 mm² Al-alloy`
- Resistencia del neutro portante: soporte mecánico exclusivo de todas las tracciones del haz.

### 4. Caída de Tensión Admisible en Baja Tensión
- Conforme a DGE y la NTCSE:
  $$\Delta V \le 5.0\%$$
  desde los bornes de baja tensión del transformador de la SED hasta el medidor del usuario más alejado del circuito.

### 5. Estructuras de Soporte (Postes en BT)
- Postes de Concreto Armado Centrifugado (CAC) de **8 m / 200 daN** o **9 m / 200 daN** o **9 m / 300 daN** (según vanos y necesidad de cruces de calle).
