# Ficha de norma: RNE EM.010 Instalaciones Electricas Interiores

## Identificacion

- Codigo interno: EM.010.
- Nombre: Norma Tecnica EM.010 Instalaciones Electricas Interiores del RNE.
- Version revisada: modificada por R.M. N.° 083-2019-VIVIENDA.
- Resolucion oficial: <https://www.gob.pe/institucion/vivienda/normas-legales/266383-083-2019-vivienda>.
- Repositorio oficial del RNE: <https://www.gob.pe/institucion/vivienda/informes-publicaciones/2309793>.
- Fecha de comprobacion: 2026-08-01.

## Alcance comprobado

- El articulo 3 establece su aplicacion obligatoria a instalaciones electricas
  de los distintos tipos de edificaciones del RNE.
- El numeral 3.3 indica que las instalaciones en edificaciones estan reguladas
  por el CNE-U y abarcan desde la acometida o punto de entrega hasta los puntos
  de utilizacion.
- El numeral 3.5 establece el orden supletorio: primero NTP y reglamentos
  tecnicos de autoridades competentes; si no existen, IEC o ISO y luego normas
  de instituciones reconocidas internacionalmente.

## Articulos que deben aparecer en el expediente

| Articulo | Tema | Evidencia esperada |
|---|---|---|
| 6 | Iluminacion | Memoria de calculo, parametros, archivo fuente si se usa software y verificacion de requisitos por tarea |
| 7 | Evaluacion de demanda | Potencia instalada y maxima demanda con metodo y factores justificados |
| 8 | Documentacion tecnica | Memorias, especificaciones, planos, metrados/presupuesto y pruebas segun la naturaleza del proyecto |
| 9 | Construccion por etapas | Etapas completas, reservas y previsiones si aplica |
| 10 | Instalaciones provisionales | Cumplimiento de EM.010, CNE y normas DGE |
| 11 | Energia de emergencia | Iluminacion de evacuacion y respaldo segun uso y criticidad |
| Anexo | Requisitos minimos de iluminacion | Em, UGRL, uniformidad, reproduccion cromatica y requisitos especificos |

## Puntos importantes para las alternativas

- Toda edificacion no residencial debe considerar iluminacion de emergencia en
  rutas de evacuacion, conforme al articulo 11.1.
- En establecimientos de salud, el articulo 11.3 exige calcular el generador de
  emergencia, como minimo, para el 100 % de la potencia instalada. Esto vuelve
  al hospital una alternativa de alta complejidad y debe leerse junto con la
  Seccion 140 del CNE-U y la normativa MINSA.
- El Anexo contiene valores por tarea para salud, laboratorios, educacion e
  industria. No se debe asignar un unico nivel de iluminancia a todo el local.
- El articulo 7 permite evaluar la demanda con cargas realmente proyectadas y
  factores de demanda/simultaneidad de operacion, o con cargas unitarias y
  factores del CNE-U o normas DGE. El metodo y las hipotesis deben quedar
  justificados.
- El articulo 8 pide capacidad de ruptura, numero de fases, tension y otros
  datos en unifilares; por eso no basta dibujar simbolos sin calculo de
  cortocircuito o informacion de la fuente cuando ese dato sea necesario.

## Documentacion minima a preparar

1. Factibilidad de servicio para fines diferentes de vivienda, si corresponde.
2. Memoria descriptiva con ubicacion, arquitectura, normativa y alcance.
3. Memoria de calculo de circuitos, iluminacion, protecciones, puesta a tierra,
   rayo, climatizacion, generacion y cargas especiales segun aplique.
4. Especificaciones tecnicas de materiales y equipos.
5. Planos generales, de conjunto y de detalle que correspondan.
6. Cuadro de cargas, unifilar y detalles de tableros, alimentadores y SPAT.
7. Relacion y resultados de pruebas al finalizar la construccion, si el alcance
   academico llega a esa etapa.

## Regla operativa

La EM.010 define minimos y contenidos, pero no autoriza a inventar el caso. La
tipologia, arquitectura, procesos, cargas, suministro y condiciones ambientales
deben provenir de fuentes del proyecto o de un caso academico aprobado y
rotulado expresamente como supuesto.
