# Resumen de Cotización Multi-Proveedor

**Proyecto:** Instalaciones Electricas Interiores - Vivienda Unifamiliar de 2 Pisos
**Propietario:** Aquiles Taylor Ramos Yapo
**Fecha de generación:** 2026-06-08T17:00:51

## Resumen de Totales

- **Total de Compra Real Mixta (unidades comerciales):** S/ 378.59
- **Total Recomendado Neto (valores de diseño):** S/ 237.96
- **Cobertura total del BOM:** 5/8
- **Materiales sin precio:** 3
- **Materiales con baja confianza:** 3
- **Calidad de la comparativa:** Cotizacion parcial: solo se obtuvo cobertura util en 1 proveedores.

## Totales por Tienda (Compra Comercial Real)

- **PROMART**: S/ 40.90 (1 encontrados, 7 pendientes, cobertura 12.5 %, estado parcial). No comparar el total como presupuesto completo: faltan materiales.
- **SODIMAC**: S/ 243.80 (2 encontrados, 6 pendientes, cobertura 25.0 %, estado parcial). No comparar el total como presupuesto completo: faltan materiales.
- **MAESTRO**: S/ 378.59 (5 encontrados, 3 pendientes, cobertura 62.5 %, estado parcial). No comparar el total como presupuesto completo: faltan materiales.
- **MERCADO LIBRE**: sin precio total (0 encontrados, 8 pendientes, cobertura 0.0 %, estado sin cobertura). ADVERTENCIA: este proveedor no tuvo cobertura util. La comparativa no es completa.

## Tabla Cruzada Comparativa de Precios

Esta tabla presenta el costo total de compra real en cada tienda (considerando empaques de rollos, tubos y cantidades comerciales) versus la mejor opción mixta recomendada.

| Material | Cant. | Unidad | Promart | Sodimac/Maestro | MercadoLibre | Mejor Opción | Observación |
|---|---|---|---|---|---|---|---|
| Cable TW THW 16 mm2 (alimentador trifasico) | 40 | m | - | - | - | *Pendiente* | Pendiente: hay precios, pero ninguno alcanza confianza tecnica minima. Mejor candidato: Maestro, score tecnico 0.84, producto: Cable de cobre desnudo 16 mm2 por Metro Lineal. |
| Tubo PVC SAP 40 mm (alimentador) | 13 | m | - | - | - | *Pendiente* | Pendiente: hay precios, pero ninguno alcanza confianza tecnica minima. Mejor candidato: Promart, score tecnico 0.27, producto: Caja Toma Blanca 40 mm Schneider Electric. |
| ITM 2P-63A | 1 | und | - | S/ 29.90 | - | MAESTRO: S/ 29.90 | [EXACTA] Extraido con selectores HTML; amperaje coincide; polos coincide; amperaje coincide; polos coincide; Venta directa 1:1 con la unidad de diseno. |
| Tablero general para 8 circuitos | 1 | und | S/ 40.90 | S/ 33.90 | - | SODIMAC: S/ 33.90 | [EXACTA] Extraido de __NEXT_DATA__ del catalogo unificado Falabella; vendedor: SODIMAC; capacidad coincide; capacidad coincide; Venta directa 1:1 con la unidad de diseno. |
| Interruptor diferencial 2P-40A-30mA | 1 | und | - | S/ 65.90 | - | MAESTRO: S/ 65.90 | [EXACTA] Extraido con selectores HTML; amperaje coincide; polos coincide; sensibilidad coincide; amperaje coincide; polos coincide; sensibilidad coincide; Venta directa 1:1 con la unidad de diseno. |
| Cable TW THW 2.5 mm2 - C1 | 33 | m | - | S/ 209.90 | - | SODIMAC: S/ 209.90 | [COMERCIAL_CONVERTIDA] Extraido de __NEXT_DATA__ del catalogo unificado Falabella; vendedor: SODIMAC; seccion coincide; seccion coincide; Precio convertido desde empaque comercial de 100 m. |
| Tubo PVC SAP 20 mm - C1 | 16 | m | - | - | - | *Pendiente* | Pendiente: hay precios, pero ninguno alcanza confianza tecnica minima. Mejor candidato: Maestro, score tecnico 0.25, producto: Tubo SAP PVC 2" Eléctrico. |
| ITM 2P-10A - C1 | 1 | und | - | S/ 38.99 | - | MAESTRO: S/ 38.99 | [EXACTA] Extraido con selectores HTML; amperaje coincide; polos coincide; amperaje coincide; polos coincide; Venta directa 1:1 con la unidad de diseno. |
