{
  "proyecto": "Instalaciones Electricas Interiores - Vivienda Unifamiliar de 2 Pisos",
  "propietario": "Aquiles Taylor Ramos Yapo",
  "fecha": "2026-06-08",
  "resumen": {
    "potencia_instalada_w": 11658,
    "maxima_demanda_w": 10358.0,
    "total_cable_m": 306,
    "total_tubo_m": 152,
    "costo_materiales_soles": 2121.4,
    "mano_obra_40porc_soles": 848.56,
    "costo_total_soles": 2969.96
  },
  "materiales": [
    {
      "item": "Cable TW THW 16 mm2 (alimentador trifasico)",
      "unidad": "m",
      "cantidad": 40,
      "precio_unit_soles": 6.0,
      "costo_soles": 240.0,
      "uso": "Alimentador principal desde medidor a TG"
    },
    {
      "item": "Tubo PVC SAP 40 mm (alimentador)",
      "unidad": "m",
      "cantidad": 13,
      "precio_unit_soles": 4.0,
      "costo_soles": 52.0,
      "uso": "Alimentador principal"
    },
    {
      "item": "ITM 2P-63A",
      "unidad": "und",
      "cantidad": 1,
      "precio_unit_soles": 45.0,
      "costo_soles": 45.0,
      "uso": "Proteccion general del alimentador"
    },
    {
      "item": "Tablero general para 8 circuitos",
      "unidad": "und",
      "cantidad": 1,
      "precio_unit_soles": 55.0,
      "costo_soles": 55.0,
      "uso": "Distribucion de circuitos"
    },
    {
      "item": "Interruptor diferencial 2P-40A-30mA",
      "unidad": "und",
      "cantidad": 1,
      "precio_unit_soles": 55.0,
      "costo_soles": 55.0,
      "uso": "Proteccion diferencial general"
    },
    {
      "item": "Cable TW THW 2.5 mm2 - C1",
      "unidad": "m",
      "cantidad": 33,
      "precio_unit_soles": 1.2,
      "costo_soles": 39.6,
      "uso": "Alumbrado 1er Piso"
    },
    {
      "item": "Tubo PVC SAP 20 mm - C1",
      "unidad": "m",
      "cantidad": 16,
      "precio_unit_soles": 1.5,
      "costo_soles": 24.0,
      "uso": "Alumbrado 1er Piso"
    },
    {
      "item": "ITM 2P-10A - C1",
      "unidad": "und",
      "cantidad": 1,
      "precio_unit_soles": 45.0,
      "costo_soles": 45.0,
      "uso": "Proteccion C1"
    },
    {
      "item": "Caja rectangular/octogonal - C1",
      "unidad": "und",
      "cantidad": 5,
      "precio_unit_soles": 2.5,
      "costo_soles": 12.5,
      "uso": "Accesorios C1"
    },
    {
      "item": "Cable TW THW 2.5 mm2 - C2",
      "unidad": "m",
      "cantidad": 40,
      "precio_unit_soles": 1.2,
      "costo_soles": 48.0,
      "uso": "Tomacorrientes 1er Piso"
    },
    {
      "item": "Tubo PVC SAP 20 mm - C2",
      "unidad": "m",
      "cantidad": 20,
      "precio_unit_soles": 1.5,
      "costo_soles": 30.0,
      "uso": "Tomacorrientes 1er Piso"
    },
    {
      "item": "ITM 2P-10A - C2",
      "unidad": "und",
      "cantidad": 1,
      "precio_unit_soles": 45.0,
      "costo_soles": 45.0,
      "uso": "Proteccion C2"
    },
    {
      "item": "Diferencial 2P-25A-30mA - C2",
      "unidad": "und",
      "cantidad": 1,
      "precio_unit_soles": 45.0,
      "costo_soles": 45.0,
      "uso": "Proteccion diferencial C2"
    },
    {
      "item": "Caja rectangular/octogonal - C2",
      "unidad": "und",
      "cantidad": 6,
      "precio_unit_soles": 2.5,
      "costo_soles": 15.0,
      "uso": "Accesorios C2"
    },
    {
      "item": "Cable TW THW 2.5 mm2 - C3",
      "unidad": "m",
      "cantidad": 22,
      "precio_unit_soles": 1.2,
      "costo_soles": 26.4,
      "uso": "Cocina 1er Piso (Auxiliar)"
    },
    {
      "item": "Tubo PVC SAP 20 mm - C3",
      "unidad": "m",
      "cantidad": 11,
      "precio_unit_soles": 1.5,
      "costo_soles": 16.5,
      "uso": "Cocina 1er Piso (Auxiliar)"
    },
    {
      "item": "ITM 2P-10A - C3",
      "unidad": "und",
      "cantidad": 1,
      "precio_unit_soles": 45.0,
      "costo_soles": 45.0,
      "uso": "Proteccion C3"
    },
    {
      "item": "Diferencial 2P-25A-30mA - C3",
      "unidad": "und",
      "cantidad": 1,
      "precio_unit_soles": 45.0,
      "costo_soles": 45.0,
      "uso": "Proteccion diferencial C3"
    },
    {
      "item": "Caja rectangular/octogonal - C3",
      "unidad": "und",
      "cantidad": 3,
      "precio_unit_soles": 2.5,
      "costo_soles": 7.5,
      "uso": "Accesorios C3"
    },
    {
      "item": "Cable TW THW 2.5 mm2 - C4",
      "unidad": "m",
      "cantidad": 48,
      "precio_unit_soles": 1.2,
      "costo_soles": 57.6,
      "uso": "Alumbrado 2do Piso"
    },
    {
      "item": "Tubo PVC SAP 20 mm - C4",
      "unidad": "m",
      "cantidad": 24,
      "precio_unit_soles": 1.5,
      "costo_soles": 36.0,
      "uso": "Alumbrado 2do Piso"
    },
    {
      "item": "ITM 2P-10A - C4",
      "unidad": "und",
      "cantidad": 1,
      "precio_unit_soles": 45.0,
      "costo_soles": 45.0,
      "uso": "Proteccion C4"
    },
    {
      "item": "Caja rectangular/octogonal - C4",
      "unidad": "und",
      "cantidad": 7,
      "precio_unit_soles": 2.5,
      "costo_soles": 17.5,
      "uso": "Accesorios C4"
    },
    {
      "item": "Cable TW THW 2.5 mm2 - C5",
      "unidad": "m",
      "cantidad": 55,
      "precio_unit_soles": 1.2,
      "costo_soles": 66.0,
      "uso": "Tomacorrientes 2do Piso"
    },
    {
      "item": "Tubo PVC SAP 20 mm - C5",
      "unidad": "m",
      "cantidad": 28,
      "precio_unit_soles": 1.5,
      "costo_soles": 42.0,
      "uso": "Tomacorrientes 2do Piso"
    },
    {
      "item": "ITM 2P-10A - C5",
      "unidad": "und",
      "cantidad": 1,
      "precio_unit_soles": 45.0,
      "costo_soles": 45.0,
      "uso": "Proteccion C5"
    },
    {
      "item": "Diferencial 2P-25A-30mA - C5",
      "unidad": "und",
      "cantidad": 1,
      "precio_unit_soles": 45.0,
      "costo_soles": 45.0,
      "uso": "Proteccion diferencial C5"
    },
    {
      "item": "Caja rectangular/octogonal - C5",
      "unidad": "und",
      "cantidad": 8,
      "precio_unit_soles": 2.5,
      "costo_soles": 20.0,
      "uso": "Accesorios C5"
    },
    {
      "item": "Cable TW THW 10 mm2 - C6",
      "unidad": "m",
      "cantidad": 44,
      "precio_unit_soles": 4.0,
      "costo_soles": 176.0,
      "uso": "Cocina electrica 2do Piso (escenario por confirmar)"
    },
    {
      "item": "Tubo PVC SAP 20 mm - C6",
      "unidad": "m",
      "cantidad": 22,
      "precio_unit_soles": 1.5,
      "costo_soles": 33.0,
      "uso": "Cocina electrica 2do Piso (escenario por confirmar)"
    },
    {
      "item": "ITM 2P-32A - C6",
      "unidad": "und",
      "cantidad": 1,
      "precio_unit_soles": 45.0,
      "costo_soles": 45.0,
      "uso": "Proteccion C6"
    },
    {
      "item": "Diferencial 2P-40A-30mA - C6",
      "unidad": "und",
      "cantidad": 1,
      "precio_unit_soles": 55.0,
      "costo_soles": 55.0,
      "uso": "Proteccion diferencial C6"
    },
    {
      "item": "Caja rectangular/octogonal - C6",
      "unidad": "und",
      "cantidad": 7,
      "precio_unit_soles": 2.5,
      "costo_soles": 17.5,
      "uso": "Accesorios C6"
    },
    {
      "item": "Cable TW THW 2.5 mm2 - C7",
      "unidad": "m",
      "cantidad": 33,
      "precio_unit_soles": 1.2,
      "costo_soles": 39.6,
      "uso": "Lavadora 2do Piso"
    },
    {
      "item": "Tubo PVC SAP 20 mm - C7",
      "unidad": "m",
      "cantidad": 16,
      "precio_unit_soles": 1.5,
      "costo_soles": 24.0,
      "uso": "Lavadora 2do Piso"
    },
    {
      "item": "ITM 2P-10A - C7",
      "unidad": "und",
      "cantidad": 1,
      "precio_unit_soles": 45.0,
      "costo_soles": 45.0,
      "uso": "Proteccion C7"
    },
    {
      "item": "Diferencial 2P-25A-30mA - C7",
      "unidad": "und",
      "cantidad": 1,
      "precio_unit_soles": 45.0,
      "costo_soles": 45.0,
      "uso": "Proteccion diferencial C7"
    },
    {
      "item": "Caja rectangular/octogonal - C7",
      "unidad": "und",
      "cantidad": 5,
      "precio_unit_soles": 2.5,
      "costo_soles": 12.5,
      "uso": "Accesorios C7"
    },
    {
      "item": "Cable TW THW 2.5 mm2 - C8",
      "unidad": "m",
      "cantidad": 31,
      "precio_unit_soles": 1.2,
      "costo_soles": 37.2,
      "uso": "Bomba de Agua Exterior"
    },
    {
      "item": "Tubo PVC SAP 20 mm - C8",
      "unidad": "m",
      "cantidad": 15,
      "precio_unit_soles": 1.5,
      "costo_soles": 22.5,
      "uso": "Bomba de Agua Exterior"
    },
    {
      "item": "ITM 2P-10A - C8",
      "unidad": "und",
      "cantidad": 1,
      "precio_unit_soles": 45.0,
      "costo_soles": 45.0,
      "uso": "Proteccion C8"
    },
    {
      "item": "Diferencial 2P-25A-30mA - C8",
      "unidad": "und",
      "cantidad": 1,
      "precio_unit_soles": 45.0,
      "costo_soles": 45.0,
      "uso": "Proteccion diferencial C8"
    },
    {
      "item": "Caja rectangular/octogonal - C8",
      "unidad": "und",
      "cantidad": 5,
      "precio_unit_soles": 2.5,
      "costo_soles": 12.5,
      "uso": "Accesorios C8"
    },
    {
      "item": "Cable de tierra TW 10 mm2 (verde/amarillo)",
      "unidad": "m",
      "cantidad": 46,
      "precio_unit_soles": 3.5,
      "costo_soles": 161.0,
      "uso": "Puesta a tierra y conexiones equipotenciales"
    },
    {
      "item": "Varilla de puesta a tierra 5/8 x 2.4 m",
      "unidad": "und",
      "cantidad": 1,
      "precio_unit_soles": 25.0,
      "costo_soles": 25.0,
      "uso": "Sistema de puesta a tierra (SPAT)"
    },
    {
      "item": "Cinta de aislar electrica",
      "unidad": "und",
      "cantidad": 3,
      "precio_unit_soles": 5.0,
      "costo_soles": 15.0,
      "uso": "Empalmes y conexiones"
    }
  ]
}