# INFORME DE ANÁLISIS ARQUITECTÓNICO Y VALIDACIÓN DEL PROYECTO
## Diseño Eléctrico Domiciliario - Vivienda de 3 Pisos

Este informe sirve como evidencia del análisis desde cero realizado sobre los planos arquitectónicos en formato PNG para el rediseño de las instalaciones eléctricas residenciales bajo la norma NEC.

---

### 1. Análisis del Primer Piso (1er Piso)

* **Ambientes Detectados:**
  1. **Tienda (Espacio Frontal):** Área social o comercial de $3.0\text{ m} \times 3.5\text{ m}$. Acceso directo desde la calle mediante puerta de doble hoja batiente.
  2. **Cocina:** Área de servicio de $3.0\text{ m} \times 3.5\text{ m}$. Acceso desde el pasadizo mediante puerta de $0.8\text{ m}$.
  3. **Pasadizo:** Área de circulación de $1.5\text{ m} \times 7.0\text{ m}$. Acceso principal desde la calle mediante puerta de $0.9\text{ m}$.
  4. **Escalera:** Área de circulación vertical de $2.5\text{ m} \times 1.5\text{ m}$ ubicada al fondo del lote.
* **Métricas del Primer Piso:**
  * **Habitaciones (Dormitorios):** 0
  * **Baños:** 0
  * **Espacios Comunes:** 2 (Pasadizo, Escalera)
* **Observaciones y Detalles del Diseño Eléctrico en PNG:**
  * **Acometida y Medidor (Wh):** El medidor se encuentra en la pared exterior frontal del pasadizo.
  * **Tablero General (TG-01):** Ubicado en la pared del pasadizo (esquina inferior derecha), empotrado, a la entrada de la vivienda.
  * **Iluminación:** 6 puntos en total (2 en Tienda, 2 en Cocina, 1 en Pasadizo, 1 en Escalera).
  * **Tomacorrientes:** 3 puntos dobles (1 en Tienda [C2] y 2 en Cocina [C3]).

---

### 2. Análisis del Segundo Piso (2do Piso)

* **Ambientes Detectados:**
  1. **Dormitorio (Principal - Frontal):** Área habitable de $4.5\text{ m} \times 4.0\text{ m}$. Ventana amplia hacia la calle.
  2. **Dormitorio 3 (Posterior):** Área habitable de $3.0\text{ m} \times 3.5\text{ m}$.
  3. **Sala / Hall:** Área común de $1.5\text{ m} \times 3.5\text{ m}$ que distribuye los accesos.
  4. **Baño:** Área de servicio húmeda de $2.0\text{ m} \times 1.5\text{ m}$ con puerta de $0.7\text{ m}$.
  5. **Escalera:** Área de circulación vertical de $2.5\text{ m} \times 1.5\text{ m}$.
* **Métricas del Segundo Piso:**
  * **Habitaciones (Dormitorios):** 2 (Dormitorio Principal y Dormitorio 3)
  * **Baños:** 1 (Baño completo)
  * **Espacios Comunes:** 2 (Sala/Hall, Escalera)
* **Observaciones y Detalles del Diseño Eléctrico en PNG:**
  * **Tablero de Distribución (TD-01):** Ubicado en la pared de la Sala/Hall (junto al acceso del baño).
  * **Iluminación:** 6 puntos (2 en Dormitorio Principal, 1 en Dormitorio 3, 1 en Sala/Hall, 1 en Baño, 1 en Escalera).
  * **Tomacorrientes:** 5 tomacorrientes dobles generales (2 en Dormitorio Principal, 2 en Sala/Hall, 1 en Dormitorio 3 [C5]).

---

### 3. Análisis del Tercer Piso (3er Piso)

* **Ambientes Detectados:**
  1. **Dormitorio 4 (Izquierda):** Área habitable alargada de $2.25\text{ m} \times 7.5\text{ m}$ con puerta de $0.8\text{ m}$.
  2. **Dormitorio 5 (Derecha):** Área habitable alargada de $2.25\text{ m} \times 7.5\text{ m}$ con puerta de $0.8\text{ m}$.
  3. **Baño / Cuarto Chico:** Área de servicio de $2.25\text{ m} \times 1.5\text{ m}$ con puerta de $0.7\text{ m}$.
  4. **Escalera:** Área de circulación vertical de $2.1\text{ m} \times 1.5\text{ m}$.
* **Métricas del Tercer Piso:**
  * **Habitaciones (Dormitorios):** 2 (Dormitorio 4 y Dormitorio 5)
  * **Baños:** 1 (Baño / Cuarto Chico)
  * **Espacios Comunes:** 1 (Escalera / Pasillo de distribución)
* **Observaciones y Detalles del Diseño Eléctrico en PNG:**
  * **Tablero de Distribución (TD-02):** Ubicado en la pared del pasillo frente a las puertas de los dormitorios.
  * **Iluminación:** 6 puntos en total (2 en Dormitorio 4, 2 en Dormitorio 5, 1 en Pasadizo/Baño, 1 en Escalera).
  * **Tomacorrientes:** 6 puntos en total (4 tomacorrientes dobles "T.C." en rojo ubicados en el muro divisorio central [C7], y 2 cajas de paso en las paredes exteriores laterales).

---

### 4. Resumen Consolidado de la Edificación
* **Total de Habitaciones (Dormitorios) en la vivienda:** 4
* **Total de Baños en la vivienda:** 2
* **Total de Espacios Comunes:** 5 (Pasadizos y Escaleras)
* **Total de Puntos de Luz (Luminarias):** 18
* **Total de Tomacorrientes Generales y Cajas de Paso:** 14
* **Total de Tableros Eléctricos:** 3 (1 General TG-01, 2 Secundarios TD-01 y TD-02)

---

### 5. Criterios de Diseño Eléctrico a Aplicar
* **Normativa principal:** NEC (National Electrical Code).
* **Tensión y fases:** Suministro monofásico de $220\text{ V}$, $60\text{ Hz}$.
* **Canalización:** Tuberías de PVC empotradas en losa y muros.
* **Conductores de Cobre:**
  * Alimentación general: $10\text{ mm}^2$ THW (32A).
  * Circuitos de tomacorrientes: $2.5\text{ mm}^2$ THW (16A, con ID de 25A/30mA para protección de personas).
  * Circuitos de alumbrado: $1.5\text{ mm}^2$ TW (10A).
* **Puesta a Tierra (SPAT):** Un pozo vertical de puesta a tierra con electrodo de cobre vertical de $5/8" \times 2.40\text{ m}$ conectado a la barra de tierra del TG-01.
