# MEMORIA DESCRIPTIVA

## Instalaciones eléctricas interiores - vivienda unifamiliar de 3 pisos

El proyecto corresponde a una vivienda unifamiliar de tres niveles ubicada en Jr. Lima S/N, distrito de Capachica, provincia y departamento de Puno. El propietario es Renzo Gabriel Mamani Galindo. El sistema eléctrico considerado es monofásico, 220 V, 60 Hz.

## Arquitectura considerada

Se revisaron los planos CAD versión 3:

- `planos_cad/plano_arquitectonico_piso1.dxf`
- `planos_cad/plano_arquitectonico_piso2.dxf`
- `planos_cad/plano_arquitectonico_piso3.dxf`

Ambientes reconocidos por nivel:

- **Primer piso:** Tienda o ambiente frontal, cocina, pasadizo y escalera.
- **Segundo piso:** Dormitorio principal, dormitorio 3, sala/hall, baño y escalera.
- **Tercer piso:** Dormitorio 4, dormitorio 5, pasadizo, baño y escalera.

## Sistema propuesto

La instalación considera medidor referencial en fachada, tablero general TG-01 en primer piso, subtableros de distribución TD-01 (segundo piso) y TD-02 (tercer piso), circuitos derivados, canalizaciones empotradas, protecciones termomagnéticas y diferenciales, y sistema de puesta a tierra.

## Circuitos adoptados

Se adopta una sectorización simplificada de 6 circuitos (2 circuitos por piso: uno de alumbrado y otro de tomacorrientes generales) para mejorar la facilidad de mantenimiento e instalación. Se eliminaron cargas especiales independientes por requerimiento de diseño:

| Circuito | Uso | Criterio de Distribución |
| --- | --- | --- |
| **C1** | Alumbrado primer piso | Tienda, cocina, pasadizo y escalera (5 puntos de luz) |
| **C2** | Tomacorrientes primer piso | Tienda (2 tomas) y cocina (4 tomas). Total: 6 puntos dobles |
| **C3** | Alumbrado segundo piso | Dormitorios, hall, baño y escalera (6 puntos de luz) |
| **C4** | Tomacorrientes segundo piso | Dormitorios (8 tomas) y sala (3 tomas). Total: 11 puntos dobles |
| **C5** | Alumbrado tercer piso | Dormitorios, pasadizo, baño y escalera (7 puntos de luz) |
| **C6** | Tomacorrientes tercer piso | Dormitorio 4 (5 tomas) y dormitorio 5 (5 tomas). Total: 10 puntos dobles |

## Puntos eléctricos

Resumen del levantamiento gráfico del proyecto:

- **Luminarias:** 18 puntos.
- **Tomacorrientes:** 27 puntos dobles con toma a tierra.
- **Tableros:** TG-01, TD-01 y TD-02.
- **Medidor:** 1 punto referencial.
- **Puesta a tierra:** 1 punto referencial conectado a TG-01.

## Normas y criterios

La propuesta se desarrolla con criterios del Código Nacional de Electricidad - Utilización (CNE-U), RNE EM.010 y buenas prácticas de instalaciones interiores residenciales. Al ser un proyecto académico, la ejecución final requiere verificación en campo y coordinación con la empresa concesionaria de energía eléctrica de Puno.
