# MEMORIA DESCRIPTIVA
## INSTALACIONES ELÉCTRICAS INTERIORES - VIVIENDA UNIFAMILIAR

### 1. GENERALIDADES
El presente proyecto comprende el diseño completo de las instalaciones eléctricas interiores para una vivienda unifamiliar de tres niveles. El predio se encuentra ubicado en el **Jr. Lima S/N, Distrito de Capachica, Provincia de Puno, Departamento de Puno**.
- **Propietario:** Renzo Gabriel Mamani Galindo
- **Uso:** Vivienda Unifamiliar
- **Nivel de Edificación:** Tres (3) niveles
- **Área Techada:** 120.00 m² (40.00 m² por piso)
- **Sistema Eléctrico:** Monofásico 220 V, 60 Hz

### 2. OBJETIVOS
- Definir los criterios técnicos, de seguridad y de eficiencia para el suministro de energía eléctrica en la vivienda.
- Diseñar la distribución de los circuitos de alumbrado, tomacorrientes y cargas especiales.
- Dimensionar los conductores alimentadores, tuberías de protección y dispositivos de protección termomagnética y diferencial.
- Proponer el sistema de puesta a tierra de protección para la salvaguarda de vidas humanas y equipos.

### 3. NORMAS DE REFERENCIA Y REGLAMENTOS
Todo el diseño se ha realizado en estricto cumplimiento con las siguientes normas:
- **Código Nacional de Electricidad - Utilización (CNE-U)**, aprobado por R.M. N° 037-2006-MEM/DM.
- **Reglamento Nacional de Edificaciones (RNE)**, Norma Técnica EM.010 - Instalaciones Eléctricas Interiores.
- **Normas Técnicas Peruanas (NTP)** aplicables de INACAL para conductores y tableros.

### 4. DESCRIPCIÓN DEL PROYECTO POR NIVELES
La vivienda cuenta con una distribución arquitectónica compacta y funcional:
- **Primer Piso:**
  - Ambientes: Dormitorio 1, Dormitorio 2, Pasadizo, Escalera de acceso.
  - Tableros: Aloja el **Tablero General (TG-01)** cerca del ingreso.
- **Segundo Piso:**
  - Ambientes: Sala/Comedor, Dormitorio 3, Hall de distribución, Baño/Cocina, Escalera de paso.
  - Tableros: Aloja el Subtablero **TD-01** para control de las cargas de este nivel.
- **Tercer Piso:**
  - Ambientes: Dormitorio 4, Dormitorio 5, Cuarto Chico (Lavandería), Escalera.
  - Tableros: Aloja el Subtablero **TD-02** para control de la lavandería y bomba.

### 5. SISTEMA DE SUMINISTRO ELÉCTRICO
El suministro eléctrico será de tipo **Monofásico (220 V, 60 Hz)** proveniente de la red pública de distribución secundaria operada por la empresa concesionaria local (Electro Puno o equivalente). 
La acometida ingresará mediante tubería empotrada de 25 mm ø PVC-P con conductores de **2 x 10 mm² LSOH + 1 x 10 mm² LSOH (T)** hasta el Tablero General.

### 6. RESUMEN DE MÁXIMA DEMANDA Y CUADRO DE CARGAS
Según la Regla 050-200 del CNE-U, la máxima demanda se ha calculado en base al área techada y cargas específicas:
- **Potencia Instalada Total (P.I.):** 4,962.00 W
- **Máxima Demanda Estimada (M.D.):** 3,894.00 W
- **Corriente de Diseño Alimentador:** 24.58 A (incluye factor de seguridad de 1.25)
- **Interruptor General:** Termomagnético 2P, 40 A, Curva C con capacidad de ruptura de 10 kA, asociado a un Interruptor Diferencial General de 2P, 40 A, 30 mA para protección contra contactos directos.

### 7. DETALLE DE CIRCUITOS DERIVADOS
Se han distribuido un total de cinco (5) circuitos derivados:
1. **Circuito C1 (Alumbrado General):** Alumbrado LED para toda la vivienda. Conductor: 3 x 1.5 mm² LSOH. Protección: ITM 2P-10A. Tubería: 15 mm ø PVC-P.
2. **Circuito C2 (Tomacorrientes Generales):** Tomacorrientes dobles con toma de tierra para Sala/Comedor, Dormitorios y Baño. Conductor: 3 x 2.5 mm² LSOH. Protección: ITM 2P-16A / ID 2P-25A-30mA. Tubería: 20 mm ø PVC-P.
3. **Circuito C3 (Cocina - Pequeños Artefactos):** Tomacorrientes dedicados para artefactos de cocina. Conductor: 3 x 2.5 mm² LSOH. Protección: ITM 2P-20A / ID 2P-25A-30mA. Tubería: 20 mm ø PVC-P.
4. **Circuito C4 (Lavandería):** Salida para Lavadora y servicio. Conductor: 3 x 2.5 mm² LSOH. Protección: ITM 2P-16A / ID 2P-25A-30mA. Tubería: 20 mm ø PVC-P.
5. **Circuito C5 (Carga Especial - Bomba de Agua):** Salida dedicada para el motor de la bomba de agua de 1 HP. Conductor: 3 x 2.5 mm² LSOH. Protección: ITM 2P-16A / ID 2P-25A-30mA. Tubería: 20 mm ø PVC-P.

### 8. SISTEMA DE PUESTA A TIERRA
Se proyecta un sistema de puesta a tierra consistente en un pozo de tierra vertical ubicado en el patio/jardín posterior de la vivienda:
- **Electrodo:** Varilla de cobre electrolítico (Copperweld) de 5/8" ø x 2.40 m.
- **Conductor de Enlace:** Conductor de cobre desnudo de 6 mm² o cable de 6 mm² LSOH color amarillo/verde empotrado en tubería de 20 mm ø.
- **Resistencia de Tierra:** Deberá ser menor o igual a **25 Ohm** según lo estipulado en la Regla 060-712 del CNE-U. De ser necesario, se aplicará bentonita o gel químico.

### 9. CANALIZACIONES Y CONDUCTORES
- **Conductores:** Serán de cobre electrolítico recocido de alta conductividad, con aislamiento termoplástico libre de halógenos del tipo **LSOH (Low Smoke Zero Halogen)**, retardante a la llama, baja emisión de humos densos y gases tóxicos corrosivos. Secciones mínimas de 1.5 mm² para alumbrado y 2.5 mm² para tomacorrientes.
- **Tuberías:** Serán de plástico PVC del tipo pesado **(PVC-P)**, autoextinguibles, con diámetros mínimos de 15 mm (1/2") y 20 mm (3/4").

---
**Nota:** El contratista ejecutor verificará en obra la disposición final de los centros luminosos y tomacorrientes en coordinación con la supervisión y los planos de distribución arquitectónica definitivos.
