{
  "proyecto": "Electrificación y Redes de Distribución Limbani (MCH 200 kW)",
  "ubicacion": {
    "distrito": "Limbani",
    "provincia": "Sandia",
    "departamento": "Puno",
    "altitud_msnm": 3050,
    "temperatura_diseno_c": {
      "minima": -5.0,
      "media": 12.0,
      "maxima": 35.0
    },
    "velocidad_viento_kmh": 90.0,
    "zona_climatica_cne": "Zona 2 (Sierra / Altiplano)"
  },
  "minicentral_hidroelectrica": {
    "nombre": "MCH Limbani",
    "tipo_turbina": "Michell-Banki (Flujo Transversal)",
    "potencia_instalada_kw": 200.0,
    "potencia_aparente_kva": 250.0,
    "factor_potencia_nominal": 0.80,
    "tension_generacion_v": 380.0,
    "frecuencia_hz": 60.0,
    "transformador_elevador_kva": 250.0,
    "relacion_elevador_kv": "0.38 / 10.0"
  },
  "estudio_demanda": {
    "viviendas_totales": 764,
    "dotacion_vivienda_w": 350.0,
    "factor_simultaneidad_global": 0.52,
    "demanda_viviendas_kw": 139.05,
    "alumbrado_publico": {
      "cantidad_luminarias": 165,
      "potencia_unitaria_w": 50.0,
      "demanda_ap_kw": 8.25
    },
    "cargas_especiales_kw": {
      "municipalidad": 4.5,
      "centro_salud": 8.0,
      "plaza_de_armas": 3.0,
      "estadio_municipal": 7.5,
      "piscina_recreacion": 5.0,
      "instituciones_educativas": 6.5
    },
    "demanda_especial_total_kw": 34.5,
    "maxima_demanda_coincidente_kw": 181.8,
    "factor_potencia_sistema": 0.90,
    "maxima_demanda_aparente_kva": 202.0,
    "margen_reserva_generacion_pct": 9.1
  },
  "linea_primaria_10kv": {
    "tension_nominal_kv": 10.0,
    "longitud_km": 2.15,
    "conductor": "AAAC 35 mm2",
    "resistencia_ohm_km": 0.986,
    "reactancia_ohm_km": 0.385,
    "capacidad_admisible_a": 145.0,
    "corriente_maxima_a": 12.83,
    "caida_tension_v": 50.41,
    "caida_tension_pct": 0.504,
    "limite_caida_pct": 5.0,
    "perdidas_joule_kw": 1.05,
    "eficiencia_transmision_pct": 99.48
  },
  "subestaciones_distribucion": [
    {
      "codigo": "SED-01",
      "sector": "Sector Norte (MCH / Entrada)",
      "potencia_kva": 50.0,
      "viviendas": 142,
      "demanda_estimada_kw": 32.5,
      "factor_carga_pct": 72.2
    },
    {
      "codigo": "SED-02",
      "sector": "Sector Centro (Plaza / Jr. Puno / Jr. Lima)",
      "potencia_kva": 100.0,
      "viviendas": 348,
      "demanda_estimada_kw": 82.0,
      "factor_carga_pct": 91.1
    },
    {
      "codigo": "SED-03",
      "sector": "Sector Sur (Estadio / Piscina / Salida)",
      "potencia_kva": 100.0,
      "viviendas": 274,
      "demanda_estimada_kw": 67.3,
      "factor_carga_pct": 74.8
    }
  ],
  "redes_secundarias_bt": {
    "tension_servicio_v": "380 / 220 V",
    "conductores_autoportantes": {
      "troncal": "CAAI 3x35+1x16+NA25 mm2",
      "ramales": "CAAI 2x16+1x16+NA25 mm2"
    },
    "caida_tension_maxima_extremo_pct": 3.82,
    "limite_normativo_ntcse_pct": 5.0
  }
}
