## 1. Enfoque, objetivos y límites

Se desarrolla un proyecto académico de diseño de una línea primaria que transporta energía desde la transformación de salida asociada a la minicentral de Limbani hasta una subestación de llegada en Huancasayani. El curso pidió línea primaria; se elimina del alcance activo la distribución entre barrios y lotes urbanos de Limbani.

Objetivo general: definir y comprobar una solución de transporte eléctrico aislado, con trazado, selección de conductor, apoyos, transformación, protección y presupuesto compatibles. Objetivos específicos: fundamentar la demanda; documentar fuentes y coordenadas; calcular comportamiento eléctrico y mecánico; producir CAD editable y QGIS con identificadores únicos; identificar verificaciones necesarias para ejecutar.

La frontera inicial se sitúa en la generación BT de la minicentral y la final en el tablero BT de la SE-HUA. Se estudian T1 y T2 y la línea MT; las redes de usuarios posteriores y las obras hidráulicas pertenecen a proyectos distintos. El esquema no conecta el sistema al SEIN. La línea puede transportar 250 kVA de estudio; esa capacidad no constituye potencia firme de la fuente.

El docente de Instalaciones Eléctricas II no está identificado en los archivos revisados. Se mantiene pendiente, sin trasladar el nombre/grado del curso de Centrales Hidroeléctricas. Autor/estudiante: Aquiles Taylor Ramos Yapo, 227368.

Se conservan originales y la versión previa como antecedentes. Las decisiones están abiertas a verificación de campo. No se atribuyen aprobaciones, servidumbres, mediciones topográficas, cotizaciones o certificados inexistentes.
