## 4. Población y demanda de Huancasayani

INEI 2017 distingue Huancasayani Centro 2112030050, Bellavista 2112030051 y Lince 2112030036 como registros de centros poblados del distrito. Se agregan exclusivamente estas tres denominaciones para el escenario de servicio; no se usa la población de todo el distrito ni se suma nuevamente Limbani. OSM también rotula Huancasarani cerca de Centro; esa etiqueta no sustituye el código INEI.

Base 2017:549 habitantes y321 viviendas ocupadas. Crecimiento geométrico supuesto 1% anual durante 9 años; población 2026 proyectada por registro: 600 habitantes. Los usuarios potenciales se redondean hacia arriba por localidad: 353. Vivienda ocupada no es abonado activo; el padrón comercial sigue pendiente. No se obtuvo tabla de centros poblados 2025 para este ámbito.

La RD 108-2023 es secundaria y se emplea únicamente para estimar demanda a transportar. Centro/Bellavista se asignan provisionalmente tipo I600 W y Lince tipo II400 W, con simultaneidad 0.80. La categoría requiere justificación de campo; no se afirma clasificación oficial. AP:60 luminarias 54.1 W y servicios 14 kW son supuestos de inventario.

Demanda doméstica 154.24 kW; alumbrado 3.246 kW; servicios 14.00 kW. Total usuarios 171.49 kW, fp0.90 y190.54 kVA. Los 14 kW representan salud 3, educación/comunicaciones 3, bombeo 3, comercio/talleres 4 y comunales 1; son demandas coincidentes de estudio, sin otro factor para ocultar el pico.

Una sola llegada en Centro no demuestra que Bellavista y Lince puedan recibir energía sin obras posteriores. La demanda agregada justifica infraestructura troncal; las redes aguas abajo requieren proyecto e inversión separados. Se incluyen escenarios de crecimiento 1% y1.5%, no garantía de consumo futuro.

Perfil horario para exposición: demanda baja 0.30 Pmax, mañana 0.55, mediodía 0.60, tarde 0.65 y pico nocturno 1.00. Es un escenario, no curva medida; no se calcula facturación ni energía garantizada con él. Pérdidas se calculan al pico; auxiliares centrales 5 kW son hipótesis y no se suman nuevamente a los servicios de Huancasayani.
