## 9. Normativa verificada y ruta de ejecución real

El CNE Suministro 2011 se aprobó por RM 214-2011-MEM/DM. Rige la seguridad de la línea y estaciones según su ámbito. CNE Utilización RM 037-2006 con modificatoria 175-2008 se aplica a instalaciones de utilización/auxiliares BT. Una lista de títulos no es certificación de cumplimiento; la matriz identifica reglas efectivamente consultadas y controles pendientes.

RD 024 corresponde a soportes primarios; RD 023 es secundaria y se retira de la base activa. RD 108-2023 es secundaria, sólo usada para demanda. RD 018 es referencia primaria con descarga oficial no recuperada; se conserva la limitación y no se atribuyen su sección mínima, caída máxima, tensión o puesta a tierra sin cotejo del texto. Proyectos de norma prepublicados no se tratan como normas aprobadas.

Ley 28749 y Reglamento DS 018-2020 deben consultarse con modificaciones. Se verificó DS 003-2026-EM, publicado 25/04/2026: su artículo 3 modifica, entre otros, artículos 51.1 c/51.2 f sobre requisito ambiental cuando corresponde. No se infiere de ello exoneración automática para esta línea. Su régimen requiere confirmar calificación SER, titularidad y concesión eléctrica rural aplicable.

Ejecución real: acreditar titular, origen autorizado de energía y derechos sobre equipos; elegir régimen LCE/SER; gestionar concesión/autorización que corresponda a actividades e instalaciones; resolver derechos de predios y servidumbres; determinar instrumento ambiental eléctrico/SEIA; coordinar ANA en cauces/fajas si hay interferencia; tramitar cruces viales y afectaciones municipales; evaluación de patrimonio cultural cuando corresponda; proyecto y firma profesional, revisión de seguridad, pruebas y operación.

Para obras de SE y cimentaciones se seleccionarán versiones aplicables RNE E.020, E.030, E.050, E.060 y seguridad RESESATE 2013/legislación SST. No se dimensionan edificios sismorresistentes ni fundaciones con datos ficticios. La LP no modifica derechos de uso de agua de la central; éstos deben verificarse separadamente.

IEC 60076-1:2011 y60076-3:2013+AMD 1:2018 se proponen como complemento de especificación y ensayos de transformadores/aislamiento cuando el criterio no está desarrollado en el documento nacional. Se consultaron fichas IEC, no textos de pago íntegros: no se atribuyen cláusulas ni resultados certificados. La edición contractual y sus disposiciones se deben cotejar al adquirir los equipos.

No se presenta ningún trámite como obtenido ni se presupone concesión de una empresa local. Un eventual SEIN requiere ruta de conexión independiente.
