## 10. Metrados, presupuesto y viabilidad

Cantidades provienen del eje y tablas: 111 postes, 110 vanos, 128 retenidas, dos SE de250 kVA. Conductor: suma de longitudes de catenarias EDS por fase×3, más 3%reserva: 20 883 m a comprar. No se multiplica la longitud horizontal por tres ignorando desnivel/flecha.

Se incluyen armados por función, PAT por poste, dos transformadores, celdas, NGR/zigzag, mallas, tableros/cables BT internos, descargadores/control, plataformas/cercos, pruebas, gestión y campo. Provisión civil no garantiza bloque/fundación: cantidades se identifican como geométricas provisionales y deben cambiar con geotecnia.

Todos los precios son estimaciones PEN al14/10/2026. El catálogo público Nexans no ofrece precios verificables del producto/tamaño para este sitio; no se hallaron ofertas específicas de equipos garantizados a3772 m. No se presentan los valores como cotizaciones. Transporte extraordinario 12%, ingeniería 8%, contingencia 20% e IGV 18% se explicitan; precios de poste incluyen montaje y no se añade otra partida general de montaje.

Orden de magnitud: directo S/2 020 021; inversión con logística/ingeniería/contingencia e IGV S/3 432 420. Rango de sensibilidad-25/+40%: S/2 574 315 a S/4 805 389. No incluye generación/reforzamiento hídrico ni distribución posterior en Huancasayani ni tasación definitiva de compensaciones.

Viabilidad de transporte eléctrico: favorable bajo hipótesis de equipos, tensión y terreno, por corriente y caída reducidas. Viabilidad de abastecimiento continuo: no acreditada, por oferta real, estiaje y reserva Limbani. Viabilidad económica integral: indeterminada sin energía firme/padrón/tarifa/cotizaciones. No se calcula un VAN/TIR de apariencia precisa sobre datos faltantes.
