## 12. Conclusiones y comprobaciones posteriores

La corrección efectiva transforma el proyecto urbano previo en una línea troncal independiente a Huancasayani: 6.696 km, AAAC 50 mm², 10 kV condicionado a compatibilidad, 111 postes, 110 vanos y dos transformaciones 250 kVA propuestas. El documento, los cálculos y los gráficos comparten fuente única.

Demanda 2026:171.49 kW para 353 usuarios potenciales. El flujo PQ con toma de estudio+5% entrega~371.1 V en llegada y exige 183.31 kW. Por ello, 200 kW de referencia no bastan para Huancasayani y25 kW adicionales de Limbani; estiaje puede reducir más la oferta.

La fuente aislada obliga a considerar corriente de falla decreciente y protección 51 V/diferencial/tierra. Las tablas de flexión/tensión y margen DEM son comprobaciones de estudio; no sustituyen certificados de postes/retenciones, perfiles de campo y condiciones de paso/contacto.

Prioridad de campo: identificar con certeza CM/SE salida y predio SE llegada; placas/tensión/impedancias/AVR; padrón y curva de Huancasayani; demanda Limbani y potencia estacional; topografía con cruces/techos/cauces; geotecnia y resistividad; cotejo completo RD 018 y régimen; fichas/ofertas y ajustes deprotección. No requiere inventar información para presentar académicamente el trabajo.

La implementación posterior deberá recalcular eje, postes, pérdidas/flujo, cortocircuito y presupuesto cuando cambien datos de campo. Si no se acredita fuente suficiente, se debe reducir etapa de usuarios o reforzar generación/respaldo; no declarar la línea como garantía de200 kW permanentes.
