## 2. Auditoría y relación con la minicentral

El expediente previo presentaba tres SED de50/100/100 kVA y redes secundarias para 764 supuestos lotes de Limbani. No representaba la conexión solicitada a Huancasayani. Además, mezclaba longitudes 2.15 km y1.967 km, citaba erróneamente RM 366-2011 para el CNE y reutilizaba RD 023 de soportes secundarios como referencia primaria.

La carpeta activa encontrada es G:/Aquiles/instalacion-electricas/proyectos/aquiles-limbani-redes. En Descargas existe una copia del repositorio y Catastro_Limbani con QGIS/CAD/expediente. No se encontró una carpeta literal denominada Instalaciones Eléctricas Proyectos. El equivalente localizado se documenta sin suponer una ruta inexistente.

La central existente se toma como antecedente aportado: aproximadamente 200 kW, generación 380 V, 60 Hz y turbina Michell-Banki; no se localizaron placas/acta de inspección que certifiquen esa configuración. La transformación previa 0.38/10 kV y250 kVA también es referencia sin placa comprobada. SE-HUA es proyectada, no instalación existente confirmada.

El estudio hidroeléctrico R03 evaluó otro replanteamiento de mayor potencia con supuestos hidráulicos condicionados. No se incorporan automáticamente su alternativa 600 kW ni su potencia de estiaje. La oferta firme de esta central existente sigue pendiente de aforos/curvas/equipos y del suministro actual a Limbani. La demanda del presente trabajo comprende Huancasayani y no suma habitantes de Limbani.

Se propone suministrar o adecuar dos transformadores de250 kVA. El presupuesto conservador considera dos equipos nuevos; una reutilización sólo podrá descontarse después de comprobar estado, relación, grupo, impedancia y capacidad a altitud.
