## 5. Diseño eléctrico y tensión

Se selecciona para el escenario principal 10 kV, trifásico 3 hilos, 60 Hz, por compatibilidad condicionada con el antecedente 0.38/10 kV. No se ha comprobado esa relación. Antes de ejecutar deberá cotejarse íntegramente RD 018 y la tensión admitida para el régimen rural; si se trata de infraestructura nueva estandarizada, 22.9 kV merece evaluación preferente. No se declara que RD 018 autoriza 10 kV basándose sólo en su ficha.

Se propone conductor AAAC 6201-T81 nominal 50 mm². Datos tipo: sección real 49.5 mm², diámetro 9 mm, masa 135 kg/km, R20=0.671 ohm/km, RTS 14.7 kN, E62 GPa, alfa térmica 23 µm/(m·°C). Son especificación académica y deben sustituirse por una ficha contractual. Se compara 35/50/70 mm²;50 ofrece menores pérdidas que 35 y reserva mecánica razonable. No se inventa una sección mínima DGER.

Resistencia de línea a75°C: 5.3829 ohm/fase; reactancia 3.0632 ohm/fase, derivada de fases separadas 1.2/1.2/2.4 m, Dmg 1.5119 m y GMR 0.003505 m. Se distinguen longitud horizontal UTM y longitud tridimensional del conductor para compra.

El flujo de carga PQ equilibrado incluye ambos transformadores, la línea y vacío supuesto 0.45 kW+2.5 kvar por TX. Se adopta elevación efectiva de toma+5% en T1, sujeta a fabricante y operación sin carga. Resultado: MT salida 10.182 kV, MT llegada 10.060 kV y BT371.1 V (-2.34% respecto de380 V), antes de circuitos de usuarios. La toma es una decisión de estudio, no ajuste autorizado de un equipo existente.

Corriente de transporte al pico 11.35 A; corriente nominal a250 kVA/10 kV14.43 A. Caída en línea 1.20% y pérdida 2.08 kW. Un límite de5% en línea es objetivo de estudio, no artículo de RD 018 inventado. La calidad de tensión debe evaluarse en puntos de entrega y con la regulación de la generación.

Balance térmico simplificado por convección/radiación/sol entrega 92.4 A a75°C con h=5 W/(m²K), emisividad/absorptividad 0.5, ambiente 30°C y1000 W/m². Es sensibilidad de gabinete, no ampacidad garantizada a altitud. El requerimiento es14.44 A; se necesita ficha de proveedor y ambiente real.

T1 y T2:250 kVA de capacidad neta garantizada en el emplazamiento, uk6%, P0=0.45 kW y Pcu=3.1 kW propuestos, Dyn 11 para ATdelta/BTestrella-neutro. El reloj es selección de estudio y debe armonizarse con placas y diferencial. SE de piso cercada, plataforma 6×4 m, para evitar asumir capacidad de subestación aérea pesada sin pesos/cargas.

BT interno de cada SE:20 m, dos conductores Cu 240 mm² en paralelo por fase, un neutro Cu 240 y PE35 mm², tablero 400 A con capacidad de uso a altitud. Se exige ampacidad conjunta≥400 A en disposición final; iguales material/sección/longitud y conexiones equilibradas por circuito paralelo. Sección es decisión robusta de estudio; agrupamiento, aislamiento, terminales y corrección de altitud necesitan ficha. Se excluyen ramales de usuarios.
