## 7. Mecánica, estructuras y seguridad del trazado

### 7.1 Modelo de catenaria

Se calcula catenaria en el plano de la carga resultante, con desnivel real de cada par de apoyos según DEM. En cada cantón se conserva longitud sin tensión, considerando deformación elástica lineal, temperatura y fluencia de sensibilidad 345 µε. Se usa HEDS=15%RTS=2205 N a 15°C. El modelo admite apoyos inclinados; no sustituye curva tensión-deformación del conductor ni reparto real con movimiento de cadenas.

### 7.2 Estados climáticos

CNE 250-1 B, área 1(3000–4000 m): viento 29 m/s a 5°C; hielo 6 mm a 0°C; combinación 14.5 m/s y 3 mm a 0°C. Densidad hielo 913 kg/m³. Por altitud se usa K=.455 para presión eólica P=K·V²·Sf·A, Sf1 conductor redondo. Estados adicionales: frío-5°C y conductor 75°C con fluencia, ambos de sensibilidad. No son series meteorológicas.

### 7.3 Factores de carga y resistencia

Para revisión conservadora se adopta grado B de estudio y se extienden factores 253-1: vertical 1.50, viento 2.50, tensión 1.65, incluso a casos donde 250.C permite 1.0; esta extensión es decisión conservadora, no obligación general del CNE. Tabla 261-1 A: CAC no pretensado 0.65 bajo 250.B; retenida 0.90. El poste tipo 600 da N se supone con rotura 2×trabajo; esa relación exige certificado y no proviene de una medición local.

### 7.4 Resultados mecánicos

Resultados: máximo T/RTS=27.7%; máximo uso de flexión del poste tipo 61.6%. Compresión/vertical de estudio máxima 60.8 kN: el fabricante debe acreditar capacidad axial y combinación con flexión, no basta comprobar 600 da N transversal.

### 7.5 Funciones de las estructuras

Vano máximo 82.7 m; cantón máximo 476.5 m. Suspensión≤5°,ángulo 5–30° con retención, anclaje>30° y terminales. P003, P035, P057 superan 90° y se identifican ESP-RET: dos retenciones independientes y puentes, por diseño especial de fabricante. No se atribuyen a láminas 012/016, cuyos rangos no cubren esos ángulos. Exigen verificar herrajes y separación de fases o replantear el corredor.

### 7.6 Alturas y empotramiento de postes

Postes CAC 13 m:72;15 m:30;17 m:9. Altura de amarre 10.6/12.4/14.2 m. Empotramiento inicial 1.9/2.1 m propuesto, por verificar con suelo/fabricante. Los apoyos mayores responden al perfil modelado y aparecen en todos los cuadros.

### 7.7 Retenidas y anclajes

Cada retención dispone de anclajes longitudinales independientes por ramal, 45° vertical de estudio y resistencia de rotura mínima 60 kN. Se comprueba tiro de tres fases por ramal bajo factor 1.65 y componente vertical. La geometría del anclaje es esquemática y puede invadir predios/cauces; deberá ajustarse y recalcularse. Bloque 1.2 m cúbico es provisión de presupuesto, no cimentación verificada.

### 7.8 Distancias respecto al terreno

Margen mínimo frente al DEM en estados analizados:7.54 m. Se toma 7.5 m como margen de estudio respecto del mínimo 7 m de 232-1 en cruces viales de conductores desnudos MT≤23 kV; otros escenarios/cauces/obstáculos aplican reglas propias. La Tabla 232-1 a de 50–60 kV no se aplica a 10 kV. Techos/árboles/vehículos/inundación y balanceo transversal requieren campo.

### 7.9 Cruces de cauces

Cruces de agua se identifican por intersección OSM y se listan en vanos.csv. Ejes de agua incompletos y DEM no bastan para despejar crecidas, taludes o fajas. No se aprueba ningún cruce por tener separación cartográfica 8 m.

