# Cuestionario Técnico de Confirmación - Proyecto Redes de Distribución MCH Limbani (200 kW)

> **Propósito:** Este cuestionario recopila las preferencias y decisiones técnicas complementarias del estudiante/autor (**Aquiles Taylor Ramos Yapo**) para el proyecto de electrificación del distrito de Limbani (Sandia, Puno).  
> Puedes responderlo cómodamente desde tu móvil indicando el número de pregunta y tu opción preferida (o simplemente responder *"Mantener las propuestas de ingeniería adoptadas"*).

---

## Bloque 1: Identificación Académica
1. **Código de estudiante UNAP:**
   - [ ] Confirmar código de matrícula universitario (ej. 20XXXX o dejar registrado en expediente). es 227368
2. **Semestre académico:**
   - [ ] 2026-I / 2026-II. estamos en 2026-II
3. **Docente del curso:**
   - [x] *(Adoptado)* Mg. Gregorio Meza Marocho (FIME - UNAP). es otro inginiero 

---

## Bloque 2: Fuente de Generación (MCH Limbani - 200 kW)
4. **Entidad administradora / operadora de la MCH Limbani:**
   - [x] **Opción A (Recomendada):** Municipalidad Distrital de Limbani en coordinación con la Junta Administradora Local de Servicios Eléctricos. si esta bien 
   - [ ] **Opción B:** Entrega en comodato o concesión rural a Electro Puno S.A.A.
5. **Regulación de tensión y frecuencia en casa de máquinas:**
   - [x] **Opción A (Adoptada):** Regulador electrónico de velocidad y carga balasto (Electronic Load Controller - ELC) en generador síncrono de 380 V, 60 Hz.
   - [ ] **Opción B:** Deflector hidráulico accionado por servomotor gobernado por PLC.
como tal nosotros en este proyecto no vamos hacer lo que es el dise;o de la minicentral solo son datos pero pues de esta minicentral saldra a una subestacion de donde empezaremos a trazar todos los postes y tal 
---

## Bloque 3: Línea Primaria en Media Tensión (10.0 kV)
6. **Nivel de tensión de la troncal de transmisión:**
   - [x] **Opción A (Adoptada - Recomendada):** 10.0 kV trifásico 3 hilos (permite conductor AAAC 35 mm² con caída de tensión de apenas 0.504% y pérdidas mínimas de 1.05 kW).
   - [ ] **Opción B:** 13.2 kV o 22.9 kV (mayor costo de aislamiento BIL y transformadores).
7. **Tipo de aisladores en estructuras de alineamiento:**
   - [x] **Opción A (Adoptada):** Aislador tipo Pin rígido de porcelana marrón ANSI 55-5 (estándar DGE/MINEM).
   - [ ] **Opción B:** Aislador polimérico de espiga en caucho de silicona.

---

## Bloque 4: Subestaciones de Distribución (SED)
8. **Distribución de potencias de transformación (Total 250 kVA para 181.8 kW de demanda):**
   - [x] **Opción A (Adoptada - Óptima por Catastro):** 3 SEDs aéreas biposte:
     - SED-01 (Barrio Norte): 50 kVA (142 lotes).
     - SED-02 (Centro Urbano / Plaza): 100 kVA (348 lotes + cargas cívicas).
     - SED-03 (Barrio Sur / Piscina): 100 kVA (274 lotes + estadio/piscina).
   - [ ] **Opción B:** 2 SEDs de 125 kVA (mayores caídas de tensión en los extremos de baja tensión).
9. **Aceite dieléctrico de transformadores:**
   - [x] **Opción A (Adoptada):** Aceite mineral de base nafténica libre de PCB, refrigeración natural ONAN, apto para altitud 3,050 m.s.n.m.
   - [ ] **Opción B:** Fluido biodegradable a base de éster vegetal (FR3) ecológico.

---

## Bloque 5: Redes de Baja Tensión y Alumbrado Público
10. **Sistema y nivel de tensión en redes de servicio particular:**
    - [x] **Opción A (Adoptada):** 380/220 V trifásico tetrafilar con neutro accesible puesto a tierra (220 V fase-neutro en viviendas, 380 V fase-fase para bombas/motores).
    - [ ] **Opción B:** 220 V delta trifásico aislado (sistema antiguo en desuso por DGE).
11. **Control del alumbrado público LED (165 luminarias de 50 W):**
    - [x] **Opción A (Adoptada):** Control centralizado por subestación mediante contactor electromagnético en tablero BT accionado por fotocélula electrónica en poste.
    - [ ] **Opción B:** Fotocélula individual NEMA de 7 pines incorporada en cada una de las 165 luminarias LED.

---

## Bloque 6: Modalidad de Ejecución y Presupuesto
12. **Modalidad de ejecución de la obra:**
    - [x] **Opción A (Adoptada):** Por Contrata (a suma alzada o precios unitarios), con presupuesto total estimado de S/. 1,305,876.26 (incluye Gastos Generales 10%, Utilidad 8% e IGV 18%).
    - [ ] **Opción B:** Por Administración Directa (ejecutada por la Municipalidad de Limbani, sin utilidad ni IGV).
13. **Plazo de ejecución propuesto:**
    - [x] **Opción A (Adoptada):** 120 días calendario (4 meses) con curva de avance en "S".

---

> **Nota:** Todas las opciones marcadas como `[x]` corresponden a los criterios de cálculo y especificaciones ya plenamente integrados en los documentos generados (`.pdf` y `.docx`). Si deseas modificar alguna, simplemente indícalo y se actualizará automáticamente.
