# Comprobaciones posteriores · línea primaria LP-R01

La memoria y los planos se entregan como diseño académico de gabinete. Esta lista distingue información necesaria para ejecutar de tareas de edición ya terminadas.

La biblioteca incorpora las láminas completas DGE con tablas de piezas. No se adoptan automáticamente sus elementos de madera como armados CAC: se debe comprobar cada fijación, cruceta, aislador y variante. En particular, el código funcional LP-A-008 no demuestra equivalencia entre la sujeción PIN de la hoja 008 y la retención de ramales del modelo; definir el detalle CAC y recalcular sus prestaciones antes de comprar ferretería. La SE de 250 kVA permanece sobre piso. El KMZ y sus curvas de 20/100 m son una visualización derivada del DEM público de aproximadamente 30 m; no acreditan altimetría de campo ni distancias al terreno de Google Earth.

| Prioridad | Dato o estudio | Motivo / acción requerida |
|---|---|---|
| 1 | CM/SE salida y predio SE llegada | Confirmar coordenadas con campo. Dos antecedentes de salida difieren unos 152 m. SE-HUA usa el punto OSM de la localidad, sin predio confirmado. |
| 1 | Placas y tensión real | Verificar generador, T1, relación 380/10 kV, grupo, pérdidas, impedancia y capacidad por altitud. Evaluar 22,9 kV si corresponde infraestructura rural nueva. |
| 1 | Recurso y reserva para Limbani | Comprobar potencia neta estacional y demanda existente. El modelo exige 183,31 kW para Huancasayani; con reserva de 25 kW para Limbani se supera la referencia de 200 kW. |
| 1 | Padrón Huancasayani | 353 usuarios son potenciales proyectados desde viviendas ocupadas INEI 2017. Comprobar abonados, categorías I/I/II, servicios y perfil horario. |
| 1 | Levantamiento del corredor | Eje 6,696 km, 111 apoyos y 110 vanos son propuestos. Replantear cruces, cotas, obstáculos, techos y accesos. DEM de ~30 m no certifica margen de seguridad. |
| 1 | Armados especiales | P003/P035/P057 tienen ángulos >90° y se señalan ESP-RET. Verificar herrajes, puentes, separación de fases y capacidad conjunta, o modificar corredor y recalcular. |
| 1 | Postes y anclajes | Obtener certificados para CAC de 13/15/17 m, resistencia transversal y axial; sumar peso propio del poste y herrajes completos a las cargas exteriores tabuladas y comprobar interacción/pandeo. Cimentaciones, empotramiento y bloques requieren geotecnia. El bloque propuesto de 1,2 m de lado es una provisión, no cálculo validado del suelo. |
| 1 | Protección de fuente débil | Verificar decremento, AVR, arranque/inrush de TX, motores, TC/TT/CBCT y selectividad. 51V y tiempos son propuestas; 50/51 solos pueden no detectar falla sostenida. |
| 1 | Puesta a tierra | Medir resistividad Wenner; resolver paso/contacto/transferencia, potenciales de cerco y NGR/zigzag. No se garantiza 25Ω por dibujar una malla. |
| 2 | RD 018 y régimen real | Obtener texto íntegro/consolidación aplicable y cotejar 10/22,9 kV, calificación SER, titularidad y concesión/autorizaciones. Se corrigieron referencias equivocadas sin inventar disposiciones. |
| 2 | Predios, cauces y permisos | Servidumbres, evaluación ambiental, permisos de cruces, ANA/fajas y patrimonio cuando corresponda. Separaciones cartográficas de 8/30 m no son anchos legales. Ningún permiso se declara obtenido. |
| 2 | Cotizaciones y logística | Todos los precios son estimados PEN al 14/10/2026. Confirmar ofertas a altitud, acceso, montaje, cimentaciones y compensaciones; excluir doble IGV si una oferta lo incluye. |
| 2 | Redes posteriores | Para atender Centro/Bellavista/Lince desde una SE se necesita proyecto de distribución separado; no se presupone que esas redes existen. |
| Académica | Docente de este curso | Falta identificarlo; no se trasladó el docente de Centrales Hidroeléctricas ni se inventaron grados. |

Cambios de recorrido/equipos/demanda deben reflejarse en parámetros, memoria, CAD, QGIS, metrados y presupuesto. El proyecto hidroeléctrico permanece independiente.
