# Correcciones de la línea primaria · LP-R01 · 14/10/2026

Proyecto académico de Instalaciones Eléctricas II. Estudiante: **Aquiles Taylor Ramos Yapo, 227368**. La memoria hidroeléctrica permanece independiente y los antecedentes originales se conservan.

## Alcance y resultados

- Se corrigió la distribución urbana anterior para estudiar **minicentral de Limbani → T1 → línea primaria → T2 → Huancasayani**, en operación aislada.
- Se utilizaron los registros INEI 2017 de Huancasayani Centro, Bellavista y Lince. Proyección de estudio: 353 usuarios potenciales y demanda máxima de 171,49 kW.
- El corredor de gabinete tiene 6 696,369 m, 111 postes, 110 vanos, 64 cantones y 128 retenidas. Sus cinco cruces cartográficos figuran en las tablas. Las coordenadas de llegada representan la localidad, sin predio confirmado.
- Se conserva la alternativa condicionada de 10 kV, conductor AAAC de 50 mm² y dos transformadores de 250 kVA garantizados a altitud. Caída calculada en línea: aproximadamente 1,20 %.
- La generación necesaria resulta 183,31 kW. Reservar otros 25 kW para Limbani supera la referencia de 200 kW; la potencia estacional no está acreditada.
- Se comprobaron catenarias inclinadas y estados de viento, hielo, temperatura y fluencia. Se proyectan 72 postes de 13 m, 30 de 15 m y 9 de 17 m. Los 7,54 m mínimos frente al DEM son un resultado del modelo, sujeto a levantamiento de campo.
- Se propusieron 51V, diferencial y tierra sensible ante la falla sostenida inferior a la corriente de carga. Los tiempos son orientativos, sin ajustes de relés aprobados.
- Presupuesto aproximado: S/ 3,43 millones con IGV, mediante precios estimados. No incluye reforzar generación ni redes posteriores de Huancasayani.

## Memoria y planos

La memoria tiene portada universitaria, resumen ejecutivo, índice paginado, capítulos separados, subtítulos numerados, texto justificado y tablas legibles. Se revisó su redacción para distinguir antecedentes, hipótesis, cálculos y comprobaciones posteriores. Los rótulos de planos conservan líneas rectas y presentación minimalista.

Se entregan 19 planos A3, incluidos siete perfiles ampliados con identificadores de postes y vanos, longitudes, alturas de amarre, flechas, cotas del DEM y detalle del vano crítico. La planta representa un eje para la terna, con leyenda de tres conductores. La referencia gráfica de instalación construida es CH Ingenio, publicada en SINIA; no se utiliza el trabajo de Renzo como expediente terminado.

## Biblioteca y armados

La biblioteca reúne 102 hojas MT de RD 024-2003, 21 hojas BT de RD 023-2003, el complemento BT 022 aprobado en 2019 y 182 símbolos de la sección 9 de RM 091-2002. Se conserva REDLIN de Esolutions con sus créditos y condiciones.

Los CAD se obtienen por conversión y vectorización de fuentes normativas. Conservan las vistas, cotas, llamadas y tablas de piezas; **no son archivos CAD emitidos por MINEM**. En MT las letras son contornos editables; no se presentan como TEXT ni las cotas como DIMENSION. Se corrigió la transformación de las hojas 077 y 078, que combinan rotaciones del bitmap y de la página.

El proyecto contiene 23 referencias de armados en espacio papel y en el anexo. Se exportan del DXF como PDF vectorial A3, sin imágenes raster y con rótulo completo. La adaptación a CAC, la sujeción PIN frente a retención y los armados especiales P003/P035/P057 siguen pendientes. Los transformadores de 250 kVA se estudian sobre piso.

## CAD, QGIS y Google Earth

El CAD activo es **LP_Limbani_Huancasayani_R01_Armados_Perfiles.dwg**, con 42 presentaciones. Se guarda y reabre con AutoCAD; el DXF también es editable. La versión anterior abierta por el usuario se conserva.

QGIS incorpora 13 capas con rutas relativas comprobadas en una copia del paquete. El KMZ incluye fichas de 111 postes y 110 vanos, siete perfiles, iconos, relieve y recorrido 3D. Contiene 208 curvas en 68 niveles: equidistancia de 20 m y principales cada 100 m. El DEM tiene resolución aproximada de 30 m; sus curvas no son un levantamiento topográfico.

## Verificación

La entrega pasa 53 controles de coherencia, incluyendo correspondencia entre CAD, QGIS, KMZ, tablas, metrados y documentos, y comprobación de vectores sin imágenes en el anexo. Los DWG se reabren, exportan y cotejan geométricamente. Se revisan visualmente los PDF y la integridad de los ZIP.

Permanecen las comprobaciones de campo, equipos, potencia estacional, normativa pendiente, adaptación de armados, geotecnia, resistividad, permisos y cotizaciones descritas en [PENDIENTES_LP_R01.md](PENDIENTES_LP_R01.md).
