# Lectura comparativa de referencias

| Referencia | Lo revisado | Aplicación y límites para Limbani |
| --- | --- | --- |
| Electro Puno: Tototani–Alto Huáscar/Villa Paxa | TDR completo; apartados de cálculos y estructura de once volúmenes, protección, geotecnia, metrados y planos | Se adapta el contenido a ocho carpetas. No se supone que exista obligación de ocho capítulos. Algunas normas del TDR son históricas: no copiar su lista sin cotejar vigencia. |
| SEACE: ficha13/400/2/180/375 | Dos páginas, designación y rotulado | La carga de trabajo se expresa en daN. No certifica un poste600 daN ni su capacidad axial. Exigir ficha y ensayo del producto elegido. |
| SEACE: Ubinas–Santa Lucía33 kV, contratoES-C-023-2021 | Contrato y resumen presupuestal anexo | Separación de suministro, montaje y transporte. Los porcentajes y totales impresos requieren comprobación; no se transfieren precios, tensión, estructuras ni presupuesto a Limbani. No contiene un expediente técnico completo descargado. |
| SEACE: Carhuaz–Toma Tingua/Shilla, GA/L-091-2024 | Contrato de consultoría, objeto y componentes | Identifica alcance de estudio y alimentación. Los nombres13.2/13.8 kV en descripciones requieren cotejo. No aporta planos de obra ni prueba la tensión de Limbani. |
| SINIA: Tablachaca/Colcabamba/RestituciónII | PlanoPDF de seis páginas; hoja3 revisada visualmente | Buen ejemplo de eje georreferenciado, tramos, coordenadas, norte, escalas, leyenda y diferenciación de redes. Su ramificación no se traslada a nuestra línea principal. |
| SINIA: Hospital Lircay | DIA199p; planos de anexos186–195; hoja187 de componentes y hoja193 de usos revisadas visualmente | Punto de diseño identificado, cartografía y límite de suministro claros. Se usa como referencia de presentación; no se copian el transformador1250 kVA ni protecciones. |
| SINIA: Choclococha | DIA152p; planilla de estructura/armado/vano/conductor/coordenadas desdep33 | Se mejora la correspondencia poste–vano–metrado. Sus sistemas bifilares y sus cargas no sustituyen el modelo trifásico de Limbani. |
| SINIA: Tinyacclla/Pachachaca | DIA61p, apartados iniciales y presupuesto | Muestra componentes del expediente, pero presenta diferencias de tensión y de totales; una referencia también debe evaluarse críticamente. |
| ZIPCapachica | CRC, README y seis DXF leídos conezdxf | Planta, perfil, unifilar y detalles ayudan a organizar láminas. El espacio modelo está vacío y el contenido está en presentaciones; LP-R02 incorpora además modeloUTM. No se adoptan sus75km/h como viento de Limbani. |
| BibliotecaDGE | Inventario deZIP y referenciasRD024/RD023 | Recurso normativo de consulta. Las láminas de madera no acreditan montajeCAC ni su capacidad. |

Los originales descargados conservan SHA-256 y URL. La descarga directa de dos contratosSEACE funcionó, aunque la herramientaweb devolvió403. El acceso al antiguo buscador fue una redirección a la aplicación dinámica; no se declara obtenido el ETO completo de un procedimiento.
