{
  "revision": "LP-R02-M01",
  "base_tecnica": "LP-R02",
  "aprobacion_ingenieria": false,
  "asignaciones": [
    {
      "poste": "P001",
      "funcion": "TERMINAL",
      "armado": "CAC-T",
      "referencia": "PTH-3",
      "altura_m": 13,
      "progresiva_m": 0,
      "angulo_deg": 0,
      "ramales": 1,
      "tendido_asignado_m": 73.91028787459891,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P002",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 13,
      "progresiva_m": 47.1465965706794,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 147.3783949744516,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P003",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 15,
      "progresiva_m": 94.29319313988984,
      "angulo_deg": 92.5941336908405,
      "ramales": 2,
      "tendido_asignado_m": 186.82480403160324,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": true,
      "nota": "Giro >90°: coeficientes base PR3-3; detalle específico de geometría."
    },
    {
      "poste": "P004",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 15,
      "progresiva_m": 169.85784206408368,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 226.723048375533,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P005",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 15,
      "progresiva_m": 245.42249098823115,
      "angulo_deg": 14.059955960026103,
      "ramales": 2,
      "tendido_asignado_m": 220.48696627070748,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P006",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 17,
      "progresiva_m": 316.44703948690295,
      "angulo_deg": 1.2074182697257333e-06,
      "ramales": 0,
      "tendido_asignado_m": 213.73640773394396,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 23.081832585697953,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P007",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 15,
      "progresiva_m": 387.4715879869906,
      "angulo_deg": 7.821725084348994,
      "ramales": 2,
      "tendido_asignado_m": 192.9106996164586,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P008",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 444.97897967917993,
      "angulo_deg": 13.486931802868162,
      "ramales": 2,
      "tendido_asignado_m": 191.51091221669762,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P009",
      "funcion": "ANCLAJE_PROPUESTO",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 515.0932994609348,
      "angulo_deg": 0.0,
      "ramales": 2,
      "tendido_asignado_m": 210.8179612854604,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P010",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 585.2076192444664,
      "angulo_deg": 21.802611230060748,
      "ramales": 2,
      "tendido_asignado_m": 182.54927890275087,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P011",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 635.4218159798712,
      "angulo_deg": 57.41179830857814,
      "ramales": 2,
      "tendido_asignado_m": 168.57767212161139,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P012",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 696.3907614711487,
      "angulo_deg": 23.89406584235085,
      "ramales": 2,
      "tendido_asignado_m": 173.27005868325423,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P013",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 750.6989506378416,
      "angulo_deg": 68.61190048695444,
      "ramales": 2,
      "tendido_asignado_m": 143.67331963680573,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P014",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 790.3598545489049,
      "angulo_deg": 53.19193824525628,
      "ramales": 2,
      "tendido_asignado_m": 171.40082331202342,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P015",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 15,
      "progresiva_m": 862.1850706852763,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 218.4456082767264,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P016",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 15,
      "progresiva_m": 934.0102868199316,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 217.13843649195786,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P017",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 1005.835502956303,
      "angulo_deg": 25.92674675106424,
      "ramales": 2,
      "tendido_asignado_m": 180.39702752872006,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P018",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 13,
      "progresiva_m": 1054.0018812714723,
      "angulo_deg": 0.5581950726510924,
      "ramales": 0,
      "tendido_asignado_m": 144.66863862936384,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P019",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 1102.0482897049644,
      "angulo_deg": 26.82531156611587,
      "ramales": 2,
      "tendido_asignado_m": 111.98992500271187,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P020",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 1128.0482897049644,
      "angulo_deg": 13.873702685485192,
      "ramales": 2,
      "tendido_asignado_m": 79.35705325901074,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P021",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 1154.3541825808961,
      "angulo_deg": 7.5007979958176385,
      "ramales": 2,
      "tendido_asignado_m": 133.1859273462356,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P022",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 13,
      "progresiva_m": 1215.7020069565956,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 186.50251935256884,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P023",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 15,
      "progresiva_m": 1277.049831330434,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 186.4210292411737,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P024",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 17,
      "progresiva_m": 1338.3976557061335,
      "angulo_deg": 4.381722635070307,
      "ramales": 0,
      "tendido_asignado_m": 203.12469525003058,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 23.081832585697953,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P025",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 17,
      "progresiva_m": 1411.5071626118704,
      "angulo_deg": 1.2074182697257333e-06,
      "ramales": 0,
      "tendido_asignado_m": 219.41492320106533,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 23.081832585697953,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P026",
      "funcion": "ANCLAJE_PROPUESTO",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 15,
      "progresiva_m": 1484.6166695176073,
      "angulo_deg": 1.2074182697257333e-06,
      "ramales": 2,
      "tendido_asignado_m": 219.84705483211118,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P027",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 15,
      "progresiva_m": 1557.7261764233442,
      "angulo_deg": 1.2074182697257333e-06,
      "ramales": 0,
      "tendido_asignado_m": 220.50898975629096,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P028",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 15,
      "progresiva_m": 1630.8356833290811,
      "angulo_deg": 15.142466251579568,
      "ramales": 2,
      "tendido_asignado_m": 199.23973279008416,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P029",
      "funcion": "ANCLAJE_PROPUESTO",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 1689.84827889765,
      "angulo_deg": 3.8760055290910387,
      "ramales": 2,
      "tendido_asignado_m": 110.6819845192596,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P030",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 15,
      "progresiva_m": 1703.990414521381,
      "angulo_deg": 6.030942394733593,
      "ramales": 2,
      "tendido_asignado_m": 145.26832594302945,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P031",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 17,
      "progresiva_m": 1785.8926047367202,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 246.5067858749673,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 23.081832585697953,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P032",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 15,
      "progresiva_m": 1867.7947949520594,
      "angulo_deg": 5.461930846195255,
      "ramales": 2,
      "tendido_asignado_m": 233.45979234426787,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P033",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 15,
      "progresiva_m": 1941.2546148764152,
      "angulo_deg": 1.2074182697257333e-06,
      "ramales": 0,
      "tendido_asignado_m": 221.22015414268714,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P034",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 15,
      "progresiva_m": 2014.7144347989115,
      "angulo_deg": 1.2074182697257333e-06,
      "ramales": 0,
      "tendido_asignado_m": 220.99783542070736,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P035",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 2088.1742547232675,
      "angulo_deg": 152.53486967090092,
      "ramales": 2,
      "tendido_asignado_m": 149.25054429603068,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": true,
      "nota": "Giro >90°: coeficientes base PR3-3; detalle específico de geometría."
    },
    {
      "poste": "P036",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 2113.1186763918536,
      "angulo_deg": 51.79955642697668,
      "ramales": 2,
      "tendido_asignado_m": 74.51171149584658,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P037",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 2133.1240116436393,
      "angulo_deg": 48.713486867208616,
      "ramales": 2,
      "tendido_asignado_m": 90.60499449361676,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P038",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 2163.541079593982,
      "angulo_deg": 41.939492361641264,
      "ramales": 2,
      "tendido_asignado_m": 168.763062039803,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P039",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 17,
      "progresiva_m": 2239.265610307808,
      "angulo_deg": 10.23144828424002,
      "ramales": 2,
      "tendido_asignado_m": 237.77516462794375,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 23.081832585697953,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P040",
      "funcion": "ANCLAJE_PROPUESTO",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 17,
      "progresiva_m": 2321.639318032918,
      "angulo_deg": 0.0,
      "ramales": 2,
      "tendido_asignado_m": 252.34910453137002,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 23.081832585697953,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P041",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 17,
      "progresiva_m": 2404.013025756263,
      "angulo_deg": 21.728144298761485,
      "ramales": 2,
      "tendido_asignado_m": 223.05078825179356,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 23.081832585697953,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P042",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 17,
      "progresiva_m": 2467.0412202075045,
      "angulo_deg": 29.070450134740565,
      "ramales": 2,
      "tendido_asignado_m": 170.23167157512887,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 23.081832585697953,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P043",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 15,
      "progresiva_m": 2516.9198434821465,
      "angulo_deg": 23.13643582003675,
      "ramales": 2,
      "tendido_asignado_m": 195.53122775814586,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P044",
      "funcion": "ANCLAJE_PROPUESTO",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 15,
      "progresiva_m": 2596.9377538332787,
      "angulo_deg": 0.0,
      "ramales": 2,
      "tendido_asignado_m": 240.8512013863837,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P045",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 2676.95566418255,
      "angulo_deg": 30.952298989334814,
      "ramales": 2,
      "tendido_asignado_m": 212.8588967375627,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P046",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 13,
      "progresiva_m": 2738.3839297531986,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 184.33722086865941,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P047",
      "funcion": "ANCLAJE_PROPUESTO",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 2799.8121953254345,
      "angulo_deg": 0.0,
      "ramales": 2,
      "tendido_asignado_m": 184.56571121081362,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P048",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 2861.240460896083,
      "angulo_deg": 76.90429591155747,
      "ramales": 2,
      "tendido_asignado_m": 151.940060595545,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P049",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 2899.6782660427302,
      "angulo_deg": 65.38242312597399,
      "ramales": 2,
      "tendido_asignado_m": 179.72025040049698,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P050",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 2979.346526719235,
      "angulo_deg": 18.008239297147313,
      "ramales": 2,
      "tendido_asignado_m": 206.9616135890782,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P051",
      "funcion": "ANCLAJE_PROPUESTO",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 3037.201338323699,
      "angulo_deg": 0.0,
      "ramales": 2,
      "tendido_asignado_m": 173.70070292258907,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P052",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 3095.056149929699,
      "angulo_deg": 41.60646398343654,
      "ramales": 2,
      "tendido_asignado_m": 215.13180298794134,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P053",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 3177.771396402858,
      "angulo_deg": 28.180611880565685,
      "ramales": 2,
      "tendido_asignado_m": 200.27743049707846,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P054",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 13,
      "progresiva_m": 3225.771948285033,
      "angulo_deg": 1.2074182697257333e-06,
      "ramales": 0,
      "tendido_asignado_m": 144.08873893396418,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P055",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 3273.7725001672306,
      "angulo_deg": 20.39206506062864,
      "ramales": 2,
      "tendido_asignado_m": 184.8472252165228,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P056",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 3348.234665170456,
      "angulo_deg": 59.29728103224683,
      "ramales": 2,
      "tendido_asignado_m": 236.52755295377446,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P057",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 3430.1462000625847,
      "angulo_deg": 102.70650938822992,
      "ramales": 2,
      "tendido_asignado_m": 195.69134750406846,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": true,
      "nota": "Giro >90°: coeficientes base PR3-3; detalle específico de geometría."
    },
    {
      "poste": "P058",
      "funcion": "ANCLAJE_PROPUESTO",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 3477.4632830075398,
      "angulo_deg": 1.2074182697257333e-06,
      "ramales": 2,
      "tendido_asignado_m": 146.81886159328968,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P059",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 3524.7803659524566,
      "angulo_deg": 18.954708174298542,
      "ramales": 2,
      "tendido_asignado_m": 134.4533514116904,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P060",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 15,
      "progresiva_m": 3563.180545733586,
      "angulo_deg": 20.139219612708757,
      "ramales": 2,
      "tendido_asignado_m": 161.93293733534702,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P061",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 15,
      "progresiva_m": 3631.3332327459593,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 205.86126669044566,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P062",
      "funcion": "ANCLAJE_PROPUESTO",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 3699.485919758331,
      "angulo_deg": 0.0,
      "ramales": 2,
      "tendido_asignado_m": 207.5674877659702,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P063",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 13,
      "progresiva_m": 3767.6386067707026,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 206.4443832267268,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P064",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 3835.791293783076,
      "angulo_deg": 44.619066625605534,
      "ramales": 2,
      "tendido_asignado_m": 188.18234710899034,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P065",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 15,
      "progresiva_m": 3891.800748640998,
      "angulo_deg": 26.274980700070262,
      "ramales": 2,
      "tendido_asignado_m": 192.04443311913144,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P066",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 15,
      "progresiva_m": 3961.5957125880277,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 211.11113506908657,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P067",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 15,
      "progresiva_m": 4031.3906765350575,
      "angulo_deg": 19.9367515837838,
      "ramales": 2,
      "tendido_asignado_m": 191.98034552280598,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P068",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 15,
      "progresiva_m": 4088.2759065089454,
      "angulo_deg": 8.537736462515939e-07,
      "ramales": 0,
      "tendido_asignado_m": 173.72143100701356,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P069",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 4145.161136482796,
      "angulo_deg": 12.22932749507969,
      "ramales": 2,
      "tendido_asignado_m": 188.89390410237405,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P070",
      "funcion": "ANCLAJE_PROPUESTO",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 4213.3101021279645,
      "angulo_deg": 0.0,
      "ramales": 2,
      "tendido_asignado_m": 204.58959599588232,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P071",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 4281.459067773133,
      "angulo_deg": 12.674316344049593,
      "ramales": 2,
      "tendido_asignado_m": 190.29215781575664,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P072",
      "funcion": "ANCLAJE_PROPUESTO",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 4340.137180428821,
      "angulo_deg": 0.0,
      "ramales": 2,
      "tendido_asignado_m": 177.7076101068356,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P073",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 15,
      "progresiva_m": 4398.815293083095,
      "angulo_deg": 8.094953797752247,
      "ramales": 2,
      "tendido_asignado_m": 198.47241980955297,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P074",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 17,
      "progresiva_m": 4470.549345594376,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 216.66781157706046,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 23.081832585697953,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P075",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 15,
      "progresiva_m": 4542.283398105657,
      "angulo_deg": 16.101387960519965,
      "ramales": 2,
      "tendido_asignado_m": 180.7813955841101,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P076",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 4590.760716876652,
      "angulo_deg": 20.846987802912547,
      "ramales": 2,
      "tendido_asignado_m": 152.53854285498176,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P077",
      "funcion": "ANCLAJE_PROPUESTO",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 4643.838589642595,
      "angulo_deg": 0.0,
      "ramales": 2,
      "tendido_asignado_m": 159.77006033148785,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P078",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 4696.916462408512,
      "angulo_deg": 12.700378809416629,
      "ramales": 2,
      "tendido_asignado_m": 187.80813906615617,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P079",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 4768.686051974638,
      "angulo_deg": 17.083011653847873,
      "ramales": 2,
      "tendido_asignado_m": 209.80198997681634,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P080",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 4836.675655117811,
      "angulo_deg": 21.81071819332302,
      "ramales": 2,
      "tendido_asignado_m": 223.13051236046027,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P081",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 13,
      "progresiva_m": 4916.684916753229,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 241.19534502789972,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P082",
      "funcion": "ANCLAJE_PROPUESTO",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 4996.694178389743,
      "angulo_deg": 0.0,
      "ramales": 2,
      "tendido_asignado_m": 241.245607806802,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P083",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 5076.7034400251605,
      "angulo_deg": 12.487864933509675,
      "ramales": 2,
      "tendido_asignado_m": 233.1647763732213,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P084",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 13,
      "progresiva_m": 5150.966443367411,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 224.0594503091659,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P085",
      "funcion": "ANCLAJE_PROPUESTO",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 5225.229446711095,
      "angulo_deg": 0.0,
      "ramales": 2,
      "tendido_asignado_m": 224.85401223592035,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P086",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 5299.492450053345,
      "angulo_deg": 27.82896593520905,
      "ramales": 2,
      "tendido_asignado_m": 168.73386523521071,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P087",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 5336.510594876056,
      "angulo_deg": 22.765532883567303,
      "ramales": 2,
      "tendido_asignado_m": 161.9162272709226,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P088",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 5407.2057282995265,
      "angulo_deg": 37.564224795703055,
      "ramales": 2,
      "tendido_asignado_m": 190.1111337129328,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P089",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 13,
      "progresiva_m": 5462.6140269696825,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 168.1670379709433,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P090",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 15,
      "progresiva_m": 5518.02232563981,
      "angulo_deg": 27.203368811068597,
      "ramales": 2,
      "tendido_asignado_m": 179.13731876381175,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P091",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 15,
      "progresiva_m": 5581.239456991805,
      "angulo_deg": 33.615485704043536,
      "ramales": 2,
      "tendido_asignado_m": 162.92695364473036,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P092",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 5626.328636389698,
      "angulo_deg": 41.85697570858973,
      "ramales": 2,
      "tendido_asignado_m": 146.55736433238562,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P093",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 5678.720118555521,
      "angulo_deg": 71.00855049408871,
      "ramales": 2,
      "tendido_asignado_m": 151.97102328773138,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P094",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 5726.975046211508,
      "angulo_deg": 36.94884495940045,
      "ramales": 2,
      "tendido_asignado_m": 148.14998587853876,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P095",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 5776.335157674927,
      "angulo_deg": 21.122760513792688,
      "ramales": 2,
      "tendido_asignado_m": 182.78052130108006,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P096",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 15,
      "progresiva_m": 5848.097769334029,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 215.67971331150966,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P097",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 15,
      "progresiva_m": 5919.860380991408,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 215.99625508433218,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P098",
      "funcion": "ANCLAJE_PROPUESTO",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 5991.622992650488,
      "angulo_deg": 0.0,
      "ramales": 2,
      "tendido_asignado_m": 217.39833227144078,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P099",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 15,
      "progresiva_m": 6063.385604307868,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 216.78140927965262,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P100",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 15,
      "progresiva_m": 6135.1482159669695,
      "angulo_deg": 27.579404977836727,
      "ramales": 2,
      "tendido_asignado_m": 176.25833165003996,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 20.53624817342638,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P101",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 13,
      "progresiva_m": 6180.684529349442,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 136.97371669590984,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P102",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 6226.220842731914,
      "angulo_deg": 15.81754449056005,
      "ramales": 2,
      "tendido_asignado_m": 141.45556050089334,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P103",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 13,
      "progresiva_m": 6274.199962087006,
      "angulo_deg": 0.0,
      "ramales": 0,
      "tendido_asignado_m": 145.04357833752113,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P104",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 6322.179081441333,
      "angulo_deg": 19.82155453450102,
      "ramales": 2,
      "tendido_asignado_m": 189.0032988300786,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P105",
      "funcion": "SUSPENSION",
      "armado": "CAC-S",
      "referencia": "PS1-3",
      "altura_m": 13,
      "progresiva_m": 6399.794013402326,
      "angulo_deg": 8.537736462515939e-07,
      "ramales": 0,
      "tendido_asignado_m": 233.70650451700317,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P106",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 6477.408945364613,
      "angulo_deg": 18.408623916005617,
      "ramales": 2,
      "tendido_asignado_m": 204.5939927904058,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P107",
      "funcion": "ANCLAJE_PROPUESTO",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 6536.009131511684,
      "angulo_deg": 0.0,
      "ramales": 2,
      "tendido_asignado_m": 176.10462661676087,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P108",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 6594.609317658756,
      "angulo_deg": 35.104305646520835,
      "ramales": 2,
      "tendido_asignado_m": 154.4145568936127,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P109",
      "funcion": "ANCLAJE",
      "armado": "CAC-R",
      "referencia": "PR3-3",
      "altura_m": 13,
      "progresiva_m": 6638.569681226604,
      "angulo_deg": 37.283869715807135,
      "ramales": 2,
      "tendido_asignado_m": 123.3656140054772,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P110",
      "funcion": "ANGULO",
      "armado": "CAC-A",
      "referencia": "PA1-3",
      "altura_m": 13,
      "progresiva_m": 6676.666746574852,
      "angulo_deg": 8.332159727981848,
      "ramales": 2,
      "tendido_asignado_m": 86.73877203144127,
      "puentes_colas_m": 0.0,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    },
    {
      "poste": "P111",
      "funcion": "TERMINAL",
      "armado": "CAC-T",
      "referencia": "PTH-3",
      "altura_m": 13,
      "progresiva_m": 6696.368693212355,
      "angulo_deg": 0,
      "ramales": 1,
      "tendido_asignado_m": 29.588786744874206,
      "puentes_colas_m": 6,
      "cable_retenida_unit_m": 17.990663761154806,
      "giro_especial": false,
      "nota": ""
    }
  ],
  "inventario": [
    {
      "poste": "P001",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P001",
      "armado": "CAC-T",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P001",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P001",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P001",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P001",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P001",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P001",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P001",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P001",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P001",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P001",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P001",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P001",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 1,
      "cantidad": 1.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P001",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 1,
      "cantidad": 17.990663761154806,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P001",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P001",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P001",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P001",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P001",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P002",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P002",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P002",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P002",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P002",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P002",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P002",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P003",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P003",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P003",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P003",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P003",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P003",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P003",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P003",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P003",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P003",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P003",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P003",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P003",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P003",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P003",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 20.53624817342638,
      "multiplicador": 2,
      "cantidad": 41.07249634685276,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P003",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P003",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P003",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P003",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P003",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P004",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P004",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P004",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P004",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P004",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P004",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P004",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P005",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P005",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P005",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P005",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P005",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P005",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P005",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P005",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P005",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P005",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P005",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P005",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P005",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P005",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P005",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 20.53624817342638,
      "multiplicador": 2,
      "cantidad": 41.07249634685276,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P005",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P005",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P005",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P005",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P005",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P006",
      "armado": "POSTE",
      "material": "P17",
      "descripcion": "Poste CAC 17 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P006",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P006",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P006",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P006",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P006",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 17.200000000000003,
      "multiplicador": 1,
      "cantidad": 17.200000000000003,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P006",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 16,
      "multiplicador": 1,
      "cantidad": 16,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P007",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P007",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P007",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P007",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P007",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P007",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P007",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P007",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P007",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P007",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P007",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P007",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P007",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P007",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P007",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 20.53624817342638,
      "multiplicador": 2,
      "cantidad": 41.07249634685276,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P007",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P007",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P007",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P007",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P007",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P008",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P008",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P008",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P008",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P008",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P008",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P008",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P008",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P008",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P008",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P008",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P008",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P008",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P008",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P008",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P008",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P008",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P008",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P008",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P008",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P009",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P009",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P009",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P009",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P009",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P009",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P009",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P009",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P009",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P009",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P009",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P009",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P009",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P009",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P009",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P009",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P009",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P009",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P009",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P009",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P010",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P010",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P010",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P010",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P010",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P010",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P010",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P010",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P010",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P010",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P010",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P010",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P010",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P010",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P010",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P010",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P010",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P010",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P010",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P010",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P011",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P011",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P011",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P011",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P011",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P011",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P011",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P011",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P011",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P011",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P011",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P011",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P011",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P011",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P011",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P011",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P011",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P011",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P011",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P011",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P012",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P012",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P012",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P012",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P012",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P012",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P012",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P012",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P012",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P012",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P012",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P012",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P012",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P012",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P012",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P012",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P012",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P012",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P012",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P012",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P013",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P013",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P013",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P013",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P013",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P013",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P013",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P013",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P013",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P013",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P013",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P013",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P013",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P013",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P013",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P013",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P013",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P013",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P013",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P013",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P014",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P014",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P014",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P014",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P014",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P014",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P014",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P014",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P014",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P014",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P014",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P014",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P014",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P014",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P014",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P014",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P014",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P014",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P014",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P014",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P015",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P015",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P015",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P015",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P015",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P015",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P015",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P016",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P016",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P016",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P016",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P016",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P016",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P016",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P017",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P017",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P017",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P017",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P017",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P017",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P017",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P017",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P017",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P017",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P017",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P017",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P017",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P017",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P017",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P017",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P017",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P017",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P017",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P017",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P018",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P018",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P018",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P018",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P018",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P018",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P018",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P019",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P019",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P019",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P019",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P019",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P019",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P019",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P019",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P019",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P019",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P019",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P019",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P019",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P019",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P019",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P019",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P019",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P019",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P019",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P019",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P020",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P020",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P020",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P020",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P020",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P020",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P020",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P020",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P020",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P020",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P020",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P020",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P020",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P020",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
