      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P020",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P020",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P020",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P020",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P020",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P020",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P021",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P021",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P021",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P021",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P021",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P021",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P021",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P021",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P021",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P021",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P021",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P021",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P021",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P021",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P021",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P021",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P021",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P021",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P021",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P021",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P022",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P022",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P022",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P022",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P022",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P022",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P022",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P023",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P023",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P023",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P023",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P023",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P023",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P023",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P024",
      "armado": "POSTE",
      "material": "P17",
      "descripcion": "Poste CAC 17 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P024",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P024",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P024",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P024",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P024",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 17.200000000000003,
      "multiplicador": 1,
      "cantidad": 17.200000000000003,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P024",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 16,
      "multiplicador": 1,
      "cantidad": 16,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P025",
      "armado": "POSTE",
      "material": "P17",
      "descripcion": "Poste CAC 17 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P025",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P025",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P025",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P025",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P025",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 17.200000000000003,
      "multiplicador": 1,
      "cantidad": 17.200000000000003,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P025",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 16,
      "multiplicador": 1,
      "cantidad": 16,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P026",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P026",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P026",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P026",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P026",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P026",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P026",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P026",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P026",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P026",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P026",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P026",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P026",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P026",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P026",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 20.53624817342638,
      "multiplicador": 2,
      "cantidad": 41.07249634685276,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P026",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P026",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P026",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P026",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P026",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P027",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P027",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P027",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P027",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P027",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P027",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P027",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P028",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P028",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P028",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P028",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P028",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P028",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P028",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P028",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P028",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P028",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P028",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P028",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P028",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P028",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P028",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 20.53624817342638,
      "multiplicador": 2,
      "cantidad": 41.07249634685276,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P028",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P028",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P028",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P028",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P028",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P029",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P029",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P029",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P029",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P029",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P029",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P029",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P029",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P029",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P029",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P029",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P029",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P029",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P029",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P029",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P029",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P029",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P029",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P029",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P029",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P030",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P030",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P030",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P030",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P030",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P030",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P030",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P030",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P030",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P030",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P030",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P030",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P030",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P030",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P030",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 20.53624817342638,
      "multiplicador": 2,
      "cantidad": 41.07249634685276,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P030",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P030",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P030",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P030",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P030",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P031",
      "armado": "POSTE",
      "material": "P17",
      "descripcion": "Poste CAC 17 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P031",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P031",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P031",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P031",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P031",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 17.200000000000003,
      "multiplicador": 1,
      "cantidad": 17.200000000000003,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P031",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 16,
      "multiplicador": 1,
      "cantidad": 16,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P032",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P032",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P032",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P032",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P032",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P032",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P032",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P032",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P032",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P032",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P032",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P032",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P032",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P032",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P032",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 20.53624817342638,
      "multiplicador": 2,
      "cantidad": 41.07249634685276,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P032",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P032",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P032",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P032",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P032",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P033",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P033",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P033",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P033",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P033",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P033",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P033",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P034",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P034",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P034",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P034",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P034",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P034",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P034",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P035",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P035",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P035",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P035",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P035",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P035",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P035",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P035",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P035",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P035",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P035",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P035",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P035",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P035",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P035",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P035",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P035",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P035",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P035",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P035",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P036",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P036",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P036",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P036",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P036",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P036",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P036",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P036",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P036",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P036",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P036",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P036",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P036",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P036",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P036",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P036",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P036",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P036",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P036",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P036",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P037",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P037",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P037",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P037",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P037",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P037",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P037",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P037",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P037",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P037",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P037",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P037",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P037",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P037",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P037",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P037",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P037",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P037",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P037",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P037",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P038",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P038",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P038",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P038",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P038",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P038",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P038",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P038",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P038",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P038",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P038",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P038",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P038",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P038",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P038",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P038",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P038",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P038",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P038",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P038",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P039",
      "armado": "POSTE",
      "material": "P17",
      "descripcion": "Poste CAC 17 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P039",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P039",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P039",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P039",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P039",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P039",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P039",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P039",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P039",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P039",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P039",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P039",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P039",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P039",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 23.081832585697953,
      "multiplicador": 2,
      "cantidad": 46.163665171395905,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P039",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P039",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P039",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P039",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 17.200000000000003,
      "multiplicador": 1,
      "cantidad": 17.200000000000003,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P039",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 16,
      "multiplicador": 1,
      "cantidad": 16,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P040",
      "armado": "POSTE",
      "material": "P17",
      "descripcion": "Poste CAC 17 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P040",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P040",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P040",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P040",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P040",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P040",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P040",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P040",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P040",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P040",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P040",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P040",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P040",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P040",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 23.081832585697953,
      "multiplicador": 2,
      "cantidad": 46.163665171395905,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P040",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P040",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P040",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P040",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 17.200000000000003,
      "multiplicador": 1,
      "cantidad": 17.200000000000003,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P040",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 16,
      "multiplicador": 1,
      "cantidad": 16,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P041",
      "armado": "POSTE",
      "material": "P17",
      "descripcion": "Poste CAC 17 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P041",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P041",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P041",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P041",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P041",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P041",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P041",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P041",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P041",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P041",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P041",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P041",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P041",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P041",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 23.081832585697953,
      "multiplicador": 2,
      "cantidad": 46.163665171395905,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P041",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P041",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P041",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P041",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 17.200000000000003,
      "multiplicador": 1,
      "cantidad": 17.200000000000003,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P041",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 16,
      "multiplicador": 1,
      "cantidad": 16,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P042",
      "armado": "POSTE",
      "material": "P17",
      "descripcion": "Poste CAC 17 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P042",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P042",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P042",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P042",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P042",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P042",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P042",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P042",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P042",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P042",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P042",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P042",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P042",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P042",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 23.081832585697953,
      "multiplicador": 2,
      "cantidad": 46.163665171395905,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P042",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P042",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P042",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P042",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 17.200000000000003,
      "multiplicador": 1,
      "cantidad": 17.200000000000003,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P042",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 16,
      "multiplicador": 1,
      "cantidad": 16,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P043",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
