      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P043",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P043",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P043",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P043",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P043",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P043",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P043",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P043",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P043",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P043",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P043",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P043",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P043",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P043",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 20.53624817342638,
      "multiplicador": 2,
      "cantidad": 41.07249634685276,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P043",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P043",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P043",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P043",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P043",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P044",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P044",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P044",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P044",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P044",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P044",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P044",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P044",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P044",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P044",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P044",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P044",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P044",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P044",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P044",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 20.53624817342638,
      "multiplicador": 2,
      "cantidad": 41.07249634685276,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P044",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P044",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P044",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P044",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P044",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P045",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P045",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P045",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P045",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P045",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P045",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P045",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P045",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P045",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P045",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P045",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P045",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P045",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P045",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P045",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P045",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P045",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P045",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P045",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P045",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P046",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P046",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P046",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P046",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P046",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P046",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P046",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P047",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P047",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P047",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P047",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P047",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P047",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P047",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P047",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P047",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P047",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P047",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P047",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P047",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P047",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P047",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P047",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P047",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P047",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P047",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P047",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P048",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P048",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P048",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P048",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P048",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P048",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P048",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P048",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P048",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P048",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P048",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P048",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P048",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P048",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P048",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P048",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P048",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P048",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P048",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P048",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P049",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P049",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P049",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P049",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P049",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P049",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P049",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P049",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P049",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P049",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P049",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P049",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P049",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P049",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P049",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P049",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P049",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P049",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P049",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P049",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P050",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P050",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P050",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P050",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P050",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P050",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P050",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P050",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P050",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P050",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P050",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P050",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P050",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P050",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P050",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P050",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P050",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P050",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P050",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P050",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P051",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P051",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P051",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P051",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P051",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P051",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P051",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P051",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P051",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P051",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P051",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P051",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P051",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P051",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P051",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P051",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P051",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P051",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P051",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P051",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P052",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P052",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P052",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P052",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P052",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P052",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P052",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P052",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P052",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P052",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P052",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P052",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P052",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P052",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P052",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P052",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P052",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P052",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P052",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P052",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P053",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P053",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P053",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P053",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P053",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P053",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P053",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P053",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P053",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P053",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P053",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P053",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P053",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P053",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P053",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P053",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P053",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P053",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P053",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P053",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P054",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P054",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P054",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P054",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P054",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P054",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P054",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P055",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P055",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P055",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P055",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P055",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P055",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P055",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P055",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P055",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P055",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P055",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P055",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P055",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P055",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P055",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P055",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P055",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P055",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P055",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P055",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P056",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P056",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P056",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P056",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P056",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P056",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P056",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P056",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P056",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P056",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P056",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P056",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P056",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P056",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P056",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P056",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P056",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P056",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P056",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P056",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P057",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P057",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P057",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P057",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P057",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P057",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P057",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P057",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P057",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P057",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P057",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P057",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P057",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P057",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P057",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P057",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P057",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P057",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P057",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P057",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P058",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P058",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P058",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P058",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P058",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P058",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P058",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P058",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P058",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P058",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P058",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P058",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P058",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P058",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P058",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P058",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P058",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P058",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P058",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P058",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P059",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P059",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P059",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P059",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P059",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P059",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P059",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P059",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P059",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P059",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P059",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P059",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P059",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P059",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P059",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P059",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P059",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P059",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P059",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P059",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P060",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P060",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P060",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P060",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P060",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P060",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P060",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P060",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P060",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P060",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P060",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P060",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P060",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P060",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P060",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 20.53624817342638,
      "multiplicador": 2,
      "cantidad": 41.07249634685276,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P060",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P060",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P060",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P060",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P060",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P061",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P061",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P061",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P061",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P061",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P061",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P061",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P062",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P062",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P062",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P062",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P062",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P062",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P062",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P062",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P062",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P062",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P062",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P062",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P062",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P062",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P062",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P062",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P062",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P062",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P062",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P062",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P063",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P063",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P063",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P063",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P063",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P063",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P063",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P064",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
