      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P064",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P064",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P064",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P064",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P064",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P064",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P064",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P064",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P064",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P064",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P064",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P064",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P064",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P064",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P064",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P064",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P064",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P064",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P064",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P065",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P065",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P065",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P065",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P065",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P065",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P065",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P065",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P065",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P065",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P065",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P065",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P065",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P065",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P065",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 20.53624817342638,
      "multiplicador": 2,
      "cantidad": 41.07249634685276,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P065",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P065",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P065",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P065",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P065",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P066",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P066",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P066",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P066",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P066",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P066",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P066",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P067",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P067",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P067",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P067",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P067",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P067",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P067",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P067",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P067",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P067",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P067",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P067",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P067",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P067",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P067",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 20.53624817342638,
      "multiplicador": 2,
      "cantidad": 41.07249634685276,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P067",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P067",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P067",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P067",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P067",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P068",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P068",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P068",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P068",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P068",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P068",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P068",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P069",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P069",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P069",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P069",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P069",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P069",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P069",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P069",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P069",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P069",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P069",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P069",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P069",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P069",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P069",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P069",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P069",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P069",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P069",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P069",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P070",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P070",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P070",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P070",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P070",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P070",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P070",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P070",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P070",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P070",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P070",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P070",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P070",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P070",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P070",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P070",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P070",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P070",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P070",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P070",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P071",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P071",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P071",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P071",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P071",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P071",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P071",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P071",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P071",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P071",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P071",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P071",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P071",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P071",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P071",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P071",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P071",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P071",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P071",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P071",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P072",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P072",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P072",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P072",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P072",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P072",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P072",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P072",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P072",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P072",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P072",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P072",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P072",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P072",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P072",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P072",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P072",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P072",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P072",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P072",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P073",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P073",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P073",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P073",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P073",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P073",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P073",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P073",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P073",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P073",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P073",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P073",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P073",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P073",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P073",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 20.53624817342638,
      "multiplicador": 2,
      "cantidad": 41.07249634685276,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P073",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P073",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P073",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P073",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P073",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P074",
      "armado": "POSTE",
      "material": "P17",
      "descripcion": "Poste CAC 17 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P074",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P074",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P074",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P074",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P074",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 17.200000000000003,
      "multiplicador": 1,
      "cantidad": 17.200000000000003,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P074",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 16,
      "multiplicador": 1,
      "cantidad": 16,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P075",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P075",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P075",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P075",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P075",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P075",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P075",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P075",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P075",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P075",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P075",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P075",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P075",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P075",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P075",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 20.53624817342638,
      "multiplicador": 2,
      "cantidad": 41.07249634685276,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P075",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P075",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P075",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P075",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P075",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P076",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P076",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P076",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P076",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P076",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P076",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P076",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P076",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P076",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P076",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P076",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P076",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P076",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P076",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P076",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P076",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P076",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P076",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P076",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P076",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P077",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P077",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P077",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P077",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P077",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P077",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P077",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P077",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P077",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P077",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P077",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P077",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P077",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P077",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P077",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P077",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P077",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P077",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P077",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P077",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P078",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P078",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P078",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P078",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P078",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P078",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P078",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P078",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P078",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P078",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P078",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P078",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P078",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P078",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P078",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P078",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P078",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P078",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P078",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P078",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P079",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P079",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P079",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P079",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P079",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P079",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P079",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P079",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P079",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P079",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P079",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P079",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P079",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P079",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P079",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P079",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P079",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P079",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P079",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P079",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P080",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P080",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P080",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P080",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P080",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P080",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P080",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P080",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P080",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P080",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P080",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P080",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P080",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P080",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P080",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P080",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P080",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P080",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P080",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P080",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P081",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P081",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P081",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P081",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P081",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P081",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P081",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P082",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P082",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P082",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P082",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P082",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P082",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P082",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P082",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P082",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P082",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P082",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P082",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P082",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P082",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P082",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P082",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P082",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P082",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P082",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P082",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P083",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P083",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P083",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P083",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P083",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P083",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P083",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P083",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P083",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P083",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P083",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P083",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P083",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P083",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P083",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P083",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P083",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P083",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P083",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P083",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P084",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P084",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P084",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P084",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P084",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P084",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P084",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P085",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P085",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P085",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P085",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P085",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P085",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P085",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P085",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P085",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P085",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P085",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P085",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P085",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P085",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P085",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P085",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P085",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P085",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P085",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P085",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P086",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
