      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P086",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P086",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P086",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P086",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P086",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P086",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P086",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P086",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P086",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P086",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P086",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P086",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P086",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P086",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P086",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P086",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P086",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P086",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P086",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P087",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P087",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P087",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P087",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P087",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P087",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P087",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P087",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P087",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P087",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P087",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P087",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P087",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P087",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P087",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P087",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P087",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P087",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P087",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P087",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P088",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P088",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P088",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P088",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P088",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P088",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P088",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P088",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P088",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P088",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P088",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P088",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P088",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P088",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P088",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P088",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P088",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P088",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P088",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P088",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P089",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P089",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P089",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P089",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P089",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P089",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P089",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P090",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P090",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P090",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P090",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P090",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P090",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P090",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P090",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P090",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P090",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P090",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P090",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P090",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P090",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P090",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 20.53624817342638,
      "multiplicador": 2,
      "cantidad": 41.07249634685276,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P090",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P090",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P090",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P090",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P090",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P091",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P091",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P091",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P091",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P091",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P091",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P091",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P091",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P091",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P091",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P091",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P091",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P091",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P091",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P091",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 20.53624817342638,
      "multiplicador": 2,
      "cantidad": 41.07249634685276,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P091",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P091",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P091",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P091",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P091",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P092",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P092",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P092",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P092",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P092",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P092",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P092",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P092",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P092",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P092",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P092",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P092",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P092",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P092",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P092",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P092",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P092",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P092",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P092",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P092",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P093",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P093",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P093",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P093",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P093",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P093",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P093",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P093",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P093",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P093",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P093",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P093",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P093",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P093",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P093",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P093",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P093",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P093",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P093",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P093",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P094",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P094",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P094",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P094",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P094",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P094",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P094",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P094",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P094",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P094",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P094",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P094",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P094",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P094",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P094",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P094",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P094",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P094",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P094",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P094",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P095",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P095",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P095",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P095",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P095",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P095",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P095",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P095",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P095",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P095",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P095",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P095",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P095",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P095",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P095",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P095",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P095",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P095",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P095",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P095",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P096",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P096",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P096",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P096",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P096",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P096",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P096",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P097",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P097",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P097",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P097",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P097",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P097",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P097",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P098",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P098",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P098",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P098",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P098",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P098",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P098",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P098",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P098",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P098",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P098",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P098",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P098",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P098",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P098",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P098",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P098",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P098",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P098",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P098",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P099",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P099",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P099",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P099",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P099",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P099",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P099",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P100",
      "armado": "POSTE",
      "material": "P15",
      "descripcion": "Poste CAC 15 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P100",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P100",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P100",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P100",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P100",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P100",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P100",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P100",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P100",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P100",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P100",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P100",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P100",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P100",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 20.53624817342638,
      "multiplicador": 2,
      "cantidad": 41.07249634685276,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P100",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P100",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P100",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P100",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 15.4,
      "multiplicador": 1,
      "cantidad": 15.4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P100",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 14,
      "multiplicador": 1,
      "cantidad": 14,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P101",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P101",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P101",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P101",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P101",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P101",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P101",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P102",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P102",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P102",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P102",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P102",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P102",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P102",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P102",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P102",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P102",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P102",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P102",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P102",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P102",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P102",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P102",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P102",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P102",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P102",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P102",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P103",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P103",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P103",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P103",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P103",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P103",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P103",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P104",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P104",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P104",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P104",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P104",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P104",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P104",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P104",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P104",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P104",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P104",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P104",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P104",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P104",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P104",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P104",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P104",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P104",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P104",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P104",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P105",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "B356",
      "descripcion": "Perno maquinado A°G° 16x356 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "c3"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B356",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "VRS",
      "descripcion": "Varilla de armar preformada simple, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "vs"
    },
    {
      "poste": "P105",
      "armado": "CAC-S",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 7.5,
      "multiplicador": 1,
      "cantidad": 7.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 004, p. PDF 9, variante PS1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P105",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P105",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P105",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P105",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P105",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P106",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P106",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P106",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P106",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P106",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P106",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P106",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P106",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P106",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P106",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P106",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P106",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P106",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P106",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P106",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P106",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P106",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P106",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P106",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P106",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P107",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P107",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P107",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P107",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P107",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P107",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P107",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P107",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P107",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P107",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P107",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P107",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P107",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P107",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P107",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P107",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P107",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P107",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P107",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P107",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P108",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P108",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P108",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P108",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P108",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P108",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P108",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P108",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P108",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P108",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P108",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P108",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P108",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P108",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P108",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P108",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P108",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P108",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P108",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P108",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P109",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 5,
      "multiplicador": 1,
      "cantidad": 5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "GDV",
      "descripcion": "Grapa de doble vía, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "p"
    },
    {
      "poste": "P109",
      "armado": "CAC-R",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 2.5,
      "multiplicador": 1,
      "cantidad": 2.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 020, p. PDF 25, variante PR3-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P109",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P109",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P109",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P109",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P109",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P109",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P109",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P109",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P109",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P109",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P109",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P109",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P109",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P109",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P109",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P109",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P109",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P109",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P110",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "PIN",
      "descripcion": "Aislador tipo PIN para MT; clase según coordinación de aislamiento",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "a2"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "ESP-C",
      "descripcion": "Espiga para cabeza de poste CAC, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "b1 / adaptación CAC"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "ESP-X",
      "descripcion": "Espiga para cruceta, compatible con PIN",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "f1"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "CS1",
      "descripcion": "Soporte separador de vértice, separación de referencia 110 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "cs1"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "TUB",
      "descripcion": "Tubo espaciador galvanizado, referencia 19x89 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "dl"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "B305",
      "descripcion": "Perno maquinado A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c2"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "B305",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "B508",
      "descripcion": "Perno maquinado A°G° 16x508 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "c5"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "B508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "VRD",
      "descripcion": "Varilla de armar preformada doble, compatible con AAAC 50 mm²",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "vd"
    },
    {
      "poste": "P110",
      "armado": "CAC-A",
      "material": "AL-AM",
      "descripcion": "Alambre de amarre de aluminio, compatible con conductor",
      "unidad": "m",
      "consumo_unitario": 15,
      "multiplicador": 1,
      "cantidad": 15,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 008, p. PDF 13, variante PA1-3",
      "codigo_referencia": "ca"
    },
    {
      "poste": "P110",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 2,
      "cantidad": 8,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P110",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P110",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P110",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P110",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P110",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P110",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P110",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P110",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P110",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 2,
      "cantidad": 2,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P110",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 2,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P110",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 2,
      "cantidad": 3.0,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P110",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 2,
      "cantidad": 35.98132752230961,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P110",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P110",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P110",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P110",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P110",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    },
    {
      "poste": "P111",
      "armado": "POSTE",
      "material": "P13",
      "descripcion": "Poste CAC 13 m / 600 daN, capacidad transversal tipo",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Modelo LP-R02: altura y capacidad tipo",
      "codigo_referencia": "Modelo LP-R02"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "DISCO",
      "descripcion": "Aislador de suspensión de porcelana ANSI 52-3",
      "unidad": "ud",
      "consumo_unitario": 6,
      "multiplicador": 1,
      "cantidad": 6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "k1"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "CRU-M",
      "descripcion": "Cruceta metálica galvanizada, longitud nominal de metrado 2.50 m",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "g1-M / PAC Electro Puno p.59"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "RIO",
      "descripcion": "Riostra angular galvanizada, referencia 38x38x5 mm, L=710 mm",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "cu1"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "CAS",
      "descripcion": "Abrazadera CAC para par de riostras; incluye 2 pernos y accesorios",
      "unidad": "jgo",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "CAS-M01"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "B75",
      "descripcion": "Perno A°G° 16x75 mm incluido en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "B75"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "A16INC",
      "descripcion": "Arandela de 16 mm incluida en abrazadera CAS",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "CAS",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "A16INC"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "BD508",
      "descripcion": "Perno doble armado A°G° 16x508 mm, con 4 tuercas",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "n1"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "INCLUIDO",
      "incluido_en": "BD508",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "BC152",
      "descripcion": "Perno coche A°G° 13x152 mm, con arandela, tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "i1"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "N13",
      "descripcion": "Tuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "N13"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "C13",
      "descripcion": "Contratuerca de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "C13"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "A13INC",
      "descripcion": "Arandela de 13 mm incluida con perno coche",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "INCLUIDO",
      "incluido_en": "BC152",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "A13INC"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "BO305",
      "descripcion": "Perno ojo A°G° 16x305 mm, con tuerca y contratuerca",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "o1"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BO305",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "AO16",
      "descripcion": "Tuerca ojo forjada, para perno de 16 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "aa"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "AP16",
      "descripcion": "Arandela cuadrada plana A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 10,
      "multiplicador": 1,
      "cantidad": 10,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "d1"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "GRI",
      "descripcion": "Grillete para cadena de aisladores",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "ag"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "ACO",
      "descripcion": "Adaptador casquillo-ojo alargado",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "ac"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "ANB",
      "descripcion": "Adaptador anillo-bola",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "hb"
    },
    {
      "poste": "P111",
      "armado": "CAC-T",
      "material": "GAN",
      "descripcion": "Grapa de anclaje para AAAC 50 mm², compatible con cadena",
      "unidad": "ud",
      "consumo_unitario": 3,
      "multiplicador": 1,
      "cantidad": 3,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 026, p. PDF 31, variante PTH-3",
      "codigo_referencia": "l1"
    },
    {
      "poste": "P111",
      "armado": "RI-A",
      "material": "MOR",
      "descripcion": "Mordaza preformada compatible con el cable de retenida",
      "unidad": "ud",
      "consumo_unitario": 4,
      "multiplicador": 1,
      "cantidad": 4,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-5"
    },
    {
      "poste": "P111",
      "armado": "RI-A",
      "material": "AIS-R",
      "descripcion": "Aislador de tracción para retenida, compatible con 60 kN",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-8"
    },
    {
      "poste": "P111",
      "armado": "RI-A",
      "material": "VAR-R",
      "descripcion": "Varilla de anclaje con ojal, referencia DGE 16x2400 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-3"
    },
    {
      "poste": "P111",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P111",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "VAR-R",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P111",
      "armado": "RI-A",
      "material": "ANC-R",
      "descripcion": "Arandela de anclaje 102x102x6.35 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-4"
    },
    {
      "poste": "P111",
      "armado": "RI-A",
      "material": "BLO-R",
      "descripcion": "Bloque de anclaje de concreto armado; geometría según suelo y tiro",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-7"
    },
    {
      "poste": "P111",
      "armado": "RI-A",
      "material": "BA254",
      "descripcion": "Perno angular con ojal, referencia 16x254 mm, con T+CT",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-1"
    },
    {
      "poste": "P111",
      "armado": "RI-A",
      "material": "N16",
      "descripcion": "Tuerca de 16 mm incluida con perno/abrazadera",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "N16"
    },
    {
      "poste": "P111",
      "armado": "RI-A",
      "material": "C16",
      "descripcion": "Contratuerca de 16 mm incluida con perno",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "INCLUIDO",
      "incluido_en": "BA254",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "C16"
    },
    {
      "poste": "P111",
      "armado": "RI-A",
      "material": "AC16",
      "descripcion": "Arandela cuadrada curva A°G° 57x57x5 mm, agujero 18 mm",
      "unidad": "ud",
      "consumo_unitario": 2,
      "multiplicador": 1,
      "cantidad": 2,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "d2"
    },
    {
      "poste": "P111",
      "armado": "RI-A",
      "material": "AL14",
      "descripcion": "Alambre galvanizado N.º 14 para amarre de retenida",
      "unidad": "m",
      "consumo_unitario": 1.5,
      "multiplicador": 1,
      "cantidad": 1.5,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "RD 024-2003-EM/DGE, lámina 074, p. PDF 91, variante RI-A",
      "codigo_referencia": "RI-9"
    },
    {
      "poste": "P111",
      "armado": "RI-A",
      "material": "GUY",
      "descripcion": "Cable de acero para retenida, rotura certificada mínima 60 kN",
      "unidad": "m",
      "consumo_unitario": 17.990663761154806,
      "multiplicador": 1,
      "cantidad": 17.990663761154806,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Geometría ideal + colas de montaje M01",
      "codigo_referencia": "RI-2 / resistencia LP-R02"
    },
    {
      "poste": "P111",
      "armado": "PAT-P",
      "material": "EL-PAT",
      "descripcion": "Electrodo de puesta a tierra; referencia cobreado 16 mm x 2.40 m",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A; adaptación PAT-P"
    },
    {
      "poste": "P111",
      "armado": "PAT-P",
      "material": "CO-PAT",
      "descripcion": "Conector de bronce para electrodo y bajante de cobre",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "DGE 077/078-A"
    },
    {
      "poste": "P111",
      "armado": "PAT-P",
      "material": "TE-PAT",
      "descripcion": "Terminal de unión del bajante al conjunto metálico",
      "unidad": "ud",
      "consumo_unitario": 1,
      "multiplicador": 1,
      "cantidad": 1,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Una puesta a tierra por apoyo ya presupuestada; desglose de proyecto referido a DGE 077/078-A",
      "codigo_referencia": "PAT-P / coeficiente de proyecto"
    },
    {
      "poste": "P111",
      "armado": "PAT-P",
      "material": "CU-PAT",
      "descripcion": "Bajante de cobre desnudo, sección nominal de metrado 16 mm²",
      "unidad": "m",
      "consumo_unitario": 13.6,
      "multiplicador": 1,
      "cantidad": 13.6,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Longitud de bajante desde amarre + conexión enterrada M01",
      "codigo_referencia": "DGE 077; longitud de proyecto"
    },
    {
      "poste": "P111",
      "armado": "PAT-P",
      "material": "FI-PAT",
      "descripcion": "Juego de fijación del bajante a CAC por fleje y hebilla",
      "unidad": "jgo",
      "consumo_unitario": 12,
      "multiplicador": 1,
      "cantidad": 12,
      "nivel": "COMPRA",
      "incluido_en": "",
      "fuente": "Coeficiente de proyecto: fijaciones cada metro y extremos",
      "codigo_referencia": "PAT-P / una fijación por metro más extremos"
    }
  ],
  "resumen_compra": {
    "P13": 72,
    "DISCO": 468,
    "CRU-M": 192,
    "RIO": 384,
    "CAS": 192,
    "BD508": 243,
    "BC152": 384,
    "BO305": 40,
    "AO16": 194,
    "AP16": 922,
    "AC16": 648,
    "GRI": 234,
    "ACO": 234,
    "ANB": 234,
    "GAN": 234,
    "MOR": 640,
    "AIS-R": 160,
    "VAR-R": 160,
    "ANC-R": 160,
    "BLO-R": 160,
    "BA254": 160,
    "AL14": 240.0,
    "GUY": 3005.7854223983472,
    "EL-PAT": 111,
    "CO-PAT": 111,
    "TE-PAT": 111,
    "CU-PAT": 1595.9999999999984,
    "FI-PAT": 1428,
    "PIN": 374,
    "ESP-C": 150,
    "ESP-X": 224,
    "B305": 177,
    "B356": 30,
    "VRS": 90,
    "AL-AM": 935.0,
    "P15": 30,
    "GDV": 114,
    "CS1": 82,
    "TUB": 82,
    "B508": 82,
    "VRD": 123,
    "P17": 9
  },
  "resumen_incluidos": {
    "B75": 384,
    "N16": 2005,
    "A16INC": 384,
    "N13": 384,
    "C13": 384,
    "A13INC": 384,
    "C16": 649
  },
  "cuenta_armados": {
    "CAC-T": 2,
    "CAC-S": 30,
    "CAC-R": 38,
    "CAC-A": 41
  },
  "conductor": {
    "tendido_terna_m": 20274.36089125725,
    "puentes_provision_m": 240.0,
    "reserva_m": 616,
    "total_compra_estudio_m": 21131,
    "redondeo_compra_m": 0.6391087427509774
  },
  "postes": 111,
  "ramales": 160,
  "giros_especiales": [
    "P003",
    "P035",
    "P057"
  ]
}
