{
  "revision": "LP-R01",
  "crs": "EPSG:32719",
  "linea_longitud_m": 6696.368693212355,
  "geometria": {
    "type": "LineString",
    "coordinates": [
      [
        425715.0,
        8436650.0
      ],
      [
        425745.15828882635,
        8436613.76080598
      ],
      [
        425775.31657765264,
        8436577.52161196
      ],
      [
        425715.1056496458,
        8436531.863531454
      ],
      [
        425654.894721639,
        8436486.205450946
      ],
      [
        425610.42243317585,
        8436430.82763907
      ],
      [
        425565.95014471275,
        8436375.44982719
      ],
      [
        425536.3788117619,
        8436326.128063569
      ],
      [
        425515.3437442838,
        8436259.243507992
      ],
      [
        425494.30867680564,
        8436192.358952414
      ],
      [
        425462.53050669475,
        8436153.479478933
      ],
      [
        425481.52361971437,
        8436095.544394812
      ],
      [
        425476.0890544737,
        8436041.50880551
      ],
      [
        425437.89753690327,
        8436030.813232373
      ],
      [
        425411.9669002858,
        8435963.83216223
      ],
      [
        425386.03626366827,
        8435896.851092087
      ],
      [
        425360.1056270508,
        8435829.870021943
      ],
      [
        425364.1056270508,
        8435781.870021943
      ],
      [
        425367.629014461,
        8435733.952977955
      ],
      [
        425357.629014461,
        8435709.952977955
      ],
      [
        425353.629014461,
        8435683.952977955
      ],
      [
        425352.2956811277,
        8435622.619644621
      ],
      [
        425350.9623477943,
        8435561.28631129
      ],
      [
        425349.629014461,
        8435499.952977955
      ],
      [
        425353.629014461,
        8435426.952977955
      ],
      [
        425357.629014461,
        8435353.952977955
      ],
      [
        425361.629014461,
        8435280.952977955
      ],
      [
        425365.629014461,
        8435207.952977955
      ],
      [
        425353.3534525774,
        8435150.231257467
      ],
      [
        425351.3534525774,
        8435136.231257467
      ],
      [
        425348.3534525774,
        8435054.384029279
      ],
      [
        425345.3534525774,
        8434972.53680109
      ],
      [
        425349.66243916936,
        8434899.203467757
      ],
      [
        425353.97142576135,
        8434825.870134424
      ],
      [
        425358.28041235334,
        8434752.53680109
      ],
      [
        425345.49736683076,
        8434773.95683656
      ],
      [
        425325.6574202719,
        8434776.52392812
      ],
      [
        425302.82052006,
        8434756.432287784
      ],
      [
        425293.96000487707,
        8434681.227927389
      ],
      [
        425269.943625362,
        8434602.43299583
      ],
      [
        425245.9272458469,
        8434523.638064273
      ],
      [
        425251.1762420724,
        8434460.82881866
      ],
      [
        425230.65577476646,
        8434415.366884239
      ],
      [
        425229.04021171306,
        8434335.365284674
      ],
      [
        425227.4246486596,
        8434255.36368511
      ],
      [
        425257.9486337331,
        8434202.05591695
      ],
      [
        425288.4726188065,
        8434148.748148788
      ],
      [
        425318.99660388,
        8434095.440380627
      ],
      [
        425290.83520851267,
        8434069.279327983
      ],
      [
        425315.8155137897,
        8433993.628709298
      ],
      [
        425350.05149901495,
        8433946.990993429
      ],
      [
        425384.28748424025,
        8433900.353277558
      ],
      [
        425376.6115521289,
        8433817.994962463
      ],
      [
        425395.2557019304,
        8433773.763201712
      ],
      [
        425413.8998517319,
        8433729.53144096
      ],
      [
        425417.10093087645,
        8433655.138113912
      ],
      [
        425489.26358542667,
        8433616.381813306
      ],
      [
        425458.2548545343,
        8433580.641570626
      ],
      [
        425427.24612364196,
        8433544.901327945
      ],
      [
        425412.86697142443,
        8433509.294955079
      ],
      [
        425410.6650950881,
        8433441.177846452
      ],
      [
        425408.4632187518,
        8433373.060737826
      ],
      [
        425406.26134241547,
        8433304.9436292
      ],
      [
        425404.0594660791,
        8433236.826520573
      ],
      [
        425363.4514987495,
        8433198.25124322
      ],
      [
        425339.35654560255,
        8433132.747272156
      ],
      [
        425315.2615924556,
        8433067.243301092
      ],
      [
        425278.5959694274,
        8433023.751215868
      ],
      [
        425241.9303463992,
        8432980.259130644
      ],
      [
        425210.03831929574,
        8432920.033055512
      ],
      [
        425178.1462921923,
        8432859.80698038
      ],
      [
        425139.9777747394,
        8432815.239220954
      ],
      [
        425101.8092572865,
        8432770.67146153
      ],
      [
        425063.2852640566,
        8432710.15967561
      ],
      [
        425024.7612708267,
        8432649.647889689
      ],
      [
        424988.40702243324,
        8432617.578916226
      ],
      [
        424963.7040934457,
        8432570.59992223
      ],
      [
        424939.00116445817,
        8432523.620928235
      ],
      [
        424920.3818775996,
        8432454.308619492
      ],
      [
        424884.2328607407,
        8432396.725334454
      ],
      [
        424819.5614653192,
        8432349.618089134
      ],
      [
        424754.8900698977,
        8432302.510843812
      ],
      [
        424690.2186744762,
        8432255.403598491
      ],
      [
        424641.0666611238,
        8432199.734277956
      ],
      [
        424591.9146477714,
        8432144.06495742
      ],
      [
        424542.762634419,
        8432088.395636884
      ],
      [
        424534.04980394035,
        8432052.417454174
      ],
      [
        424545.2945314823,
        8431982.622339787
      ],
      [
        424518.9308651374,
        8431933.887991957
      ],
      [
        424492.56719879253,
        8431885.153644128
      ],
      [
        424491.23384793533,
        8431821.950575596
      ],
      [
        424515.3984468885,
        8431783.883447306
      ],
      [
        424506.79641887575,
        8431732.202962425
      ],
      [
        424459.2090471028,
        8431724.204206845
      ],
      [
        424425.2256991698,
        8431688.405426601
      ],
      [
        424397.8941660341,
        8431622.05137828
      ],
      [
        424370.56263289845,
        8431555.69732996
      ],
      [
        424343.23109976284,
        8431489.34328164
      ],
      [
        424315.89956662717,
        8431422.98923332
      ],
      [
        424288.5680334915,
        8431356.635185
      ],
      [
        424253.7023698798,
        8431327.34454934
      ],
      [
        424218.83670626814,
        8431298.053913679
      ],
      [
        424175.0795029453,
        8431278.373897128
      ],
      [
        424131.32229962246,
        8431258.693880579
      ],
      [
        424075.5262031303,
        8431204.741371095
      ],
      [
        424019.73010663816,
        8431150.78886161
      ],
      [
        423992.6227964469,
        8431098.835271256
      ],
      [
        423965.51548625564,
        8431046.881680902
      ],
      [
        423971.29191568104,
        8431003.302483708
      ],
      [
        423952.3971531158,
        8430970.221154597
      ],
      [
        423945.20799878985,
        8430951.877688147
      ]
    ]
  },
  "trazado": {
    "longitud_vial_m": 6998.877774930993,
    "offset_m": -20,
    "criterio_score": 7838.449213382355,
    "postes_desplazados": 0,
    "cruces_inmuebles_m": 0.0,
    "zona_cauce_estudio_m": 42.50204204646688,
    "casas_originales": 485,
    "casas_reparadas_solo_analisis": 3,
    "nodos_osm": [
      "3157039599",
      "3157039604",
      "3157039609",
      "3157039611",
      "3157039619",
      "3157039626",
      "3157039631",
      "3157039636",
      "3157039639",
      "3157039644",
      "3157039645",
      "8208973185",
      "3157039657",
      "9570284314",
      "9570284313",
      "9570284311",
      "9570284306",
      "9570284307",
      "9570284298",
      "9570284299",
      "9570284297",
      "9570284295",
      "9570284294",
      "3157039687",
      "9570284291",
      "3157039694",
      "9570284289",
      "3157039700",
      "3157039706",
      "3157039712",
      "9570284284",
      "3157039719",
      "9570284281",
      "3157039730",
      "9570284279",
      "8208964997",
      "3157039739",
      "3157039745",
      "3157039759",
      "3157039767",
      "3157039772",
      "9570284274",
      "9570284273",
      "3157039795",
      "9570284272",
      "9570284270",
      "3157039800",
      "3157039804",
      "3157039809",
      "3157039816",
      "3157039820",
      "3157039822",
      "8797051605",
      "8797051607",
      "3157039829",
      "8797051609",
      "3157039831",
      "3157039827",
      "3157039823",
      "3157039814",
      "8797051610",
      "8797051611",
      "8797051613",
      "3157039813",
      "3157039815",
      "3157039817",
      "3157039821",
      "3157039828",
      "3157039832",
      "8797051615",
      "8797051614",
      "8797051616",
      "3157039836",
      "3157039837",
      "3157039839",
      "3157039841",
      "3157039843",
      "3157039844",
      "3157039845",
      "3157039846",
      "3157039847",
      "3157039848",
      "3157039851",
      "3157039852",
      "8797063323",
      "3157039853",
      "8797063324",
      "8797063325",
      "8797063326",
      "8797063327",
      "3157039863",
      "3157039859",
      "8797063328",
      "3157039856",
      "8797063329",
      "3157039854",
      "3157039855",
      "3157039857",
      "8797063330",
      "3157039865",
      "3157039866",
      "3157039867",
      "8797063332",
      "3157039868",
      "3157039870",
      "3157039871",
      "3157039873",
      "3157039874",
      "3157039875",
      "3157039877",
      "3157039878",
      "3157039879",
      "3157039880",
      "3157039881",
      "3157039882",
      "3157039884",
      "3157039886",
      "3157039887",
      "3157039889",
      "3157039891",
      "3157039892",
      "3157039893",
      "3157039894",
      "3157039895",
      "3157039897",
      "3157039898",
      "3157039899",
      "3157039900",
      "3157039901",
      "3157039902",
      "2668475331",
      "2668475332",
      "2668475333",
      "2668475334",
      "2668475335",
      "2668475336",
      "2668475337",
      "2668475338",
      "2668475339",
      "2668475340",
      "2668475341",
      "2668475342",
      "2668475343",
      "2668475344",
      "2668475345",
      "2668475346",
      "2668475347",
      "2668475348",
      "2668475349",
      "2668475350",
      "2668475351",
      "2668475352",
      "2668475353",
      "2668475358",
      "2668475364",
      "2668475370",
      "2668475376",
      "2668475381",
      "2668475387",
      "2668467460",
      "4427262678",
      "4427262681",
      "4427262684",
      "4427262790",
      "4427262795",
      "4427262798",
      "4427262805",
      "4427262813",
      "4427262818",
      "4427262826",
      "4427262831",
      "4427262833",
      "4427262837",
      "4427262864",
      "4427262874",
      "4427262894",
      "4427262899",
      "4427262901",
      "4427262909",
      "4427262918",
      "4427262924",
      "4427262926",
      "4427262929",
      "4427262933",
      "4427262940",
      "4427262948",
      "4427262957",
      "4427262963",
      "4427262981",
      "4427262992",
      "4427263001",
      "4427263009",
      "4427263022",
      "4427263027",
      "4427263034",
      "4427263042",
      "4427263052",
      "4427263078",
      "4427263082",
      "4427263089",
      "4427263107",
      "4427263115",
      "4427263137",
      "4427263147",
      "4427263154",
      "4427263162",
      "4427263211",
      "4427263214",
      "4427263217",
      "4427263222",
      "4427263225",
      "4427263226",
      "4427263231",
      "4427263237"
    ]
  },
  "postes": [
    {
      "id": "P001",
      "e": 425715.0,
      "n": 8436650.0,
      "z_dem_m": 3235.3252128347076,
      "progresiva_m": 0,
      "angulo_deg": 0,
      "estructura": "TERMINAL",
      "armado": "LP-T-026",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 19.392555257407892,
      "distancia_casa_m": 829.9131376908392,
      "cautela": "Verificar cauce/faja",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 21.776874974572003,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.25613826128642675,
      "vertical_estudio_kn": 23.416694079208142,
      "retencion_ramal_kn": 25.704201348026547,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 1
    },
    {
      "id": "P002",
      "e": 425745.15828882635,
      "n": 8436613.76080598,
      "z_dem_m": 3249.6405993728868,
      "progresiva_m": 47.1465965706794,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 66.5283004863532,
      "distancia_casa_m": 807.5282743337677,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 28.231000120192913,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3320512834649837,
      "vertical_estudio_kn": 10.283522716353861,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P003",
      "e": 425775.31657765264,
      "n": 8436577.52161196,
      "z_dem_m": 3261.105846597628,
      "progresiva_m": 94.29319313988984,
      "angulo_deg": 92.5941336908405,
      "estructura": "ANCLAJE",
      "armado": "ESP-RET",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 113.6640457138545,
      "distancia_casa_m": 787.3332297852511,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 40.3463420118806,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.40729196458591355,
      "vertical_estudio_kn": 43.253820838203595,
      "retencion_ramal_kn": 26.371404183360944,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P004",
      "e": 425715.1056496458,
      "n": 8436531.863531454,
      "z_dem_m": 3261.119754538422,
      "progresiva_m": 169.85784206408368,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 104.61846200304367,
      "distancia_casa_m": 720.4434025565891,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 44.89724067317373,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.4532327950047822,
      "vertical_estudio_kn": 1.83553184268572,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P005",
      "e": 425654.894721639,
      "n": 8436486.205450946,
      "z_dem_m": 3260.1333276230534,
      "progresiva_m": 245.42249098823115,
      "angulo_deg": 14.059955960026103,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 67.7837281442972,
      "distancia_casa_m": 655.441690911294,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 44.1701839174684,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.4458932355892226,
      "vertical_estudio_kn": 40.86590750213274,
      "retencion_ramal_kn": 26.386773318937344,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P006",
      "e": 425610.42243317585,
      "n": 8436430.82763907,
      "z_dem_m": 3265.72736190079,
      "progresiva_m": 316.44703948690295,
      "angulo_deg": 1.2074182697257333e-06,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 17,
      "amarre_m": 14.200000000000001,
      "distancia_cauce_m": 64.58995045025311,
      "distancia_casa_m": 588.4077322931787,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 53.65982277655438,
      "capacidad_momento_tipo_knm": 114.66000000000001,
      "utilizacion_poste": 0.4679907794920144,
      "vertical_estudio_kn": 3.8968533074356824,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P007",
      "e": 425565.95014471275,
      "n": 8436375.44982719,
      "z_dem_m": 3270.1190235185372,
      "progresiva_m": 387.4715879869906,
      "angulo_deg": 7.821725084348994,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 56.016076590210446,
      "distancia_casa_m": 522.4294034959826,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 41.2784745655844,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.41670174203093474,
      "vertical_estudio_kn": 39.354382550648324,
      "retencion_ramal_kn": 26.08465887389158,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P008",
      "e": 425536.3788117619,
      "n": 8436326.128063569,
      "z_dem_m": 3270.4140056020965,
      "progresiva_m": 444.97897967917993,
      "angulo_deg": 13.486931802868162,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 42.55980770408423,
      "distancia_casa_m": 467.2083458317906,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 32.79350184670322,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.38571514757355,
      "vertical_estudio_kn": 39.07998079819154,
      "retencion_ramal_kn": 26.016778500296343,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P009",
      "e": 425515.3437442838,
      "n": 8436259.243507992,
      "z_dem_m": 3272.2680197592717,
      "progresiva_m": 515.0932994609348,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 19.86904393467378,
      "distancia_casa_m": 397.2641293900022,
      "cautela": "Verificar cauce/faja",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 34.519325077313766,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.40601417404509255,
      "vertical_estudio_kn": 3.4650864394547587,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P010",
      "e": 425494.30867680564,
      "n": 8436192.358952414,
      "z_dem_m": 3278.560849111658,
      "progresiva_m": 585.2076192444664,
      "angulo_deg": 21.802611230060748,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 10.03313247398498,
      "distancia_casa_m": 327.39269121475365,
      "cautela": "Verificar cauce/faja",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 31.79510119053006,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.37397202058962664,
      "vertical_estudio_kn": 43.29803421172554,
      "retencion_ramal_kn": 26.171993150417585,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P011",
      "e": 425462.53050669475,
      "n": 8436153.479478933,
      "z_dem_m": 3289.041801012044,
      "progresiva_m": 635.4218159798712,
      "angulo_deg": 57.41179830857814,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 24.87711030346189,
      "distancia_casa_m": 283.59629130223897,
      "cautela": "Verificar cauce/faja",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 30.543146765800717,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.35924660980711265,
      "vertical_estudio_kn": 41.655084998716674,
      "retencion_ramal_kn": 25.48452534839415,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P012",
      "e": 425481.52361971437,
      "n": 8436095.544394812,
      "z_dem_m": 3292.781031450616,
      "progresiva_m": 696.3907614711487,
      "angulo_deg": 23.89406584235085,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 26.72932532817855,
      "distancia_casa_m": 230.20101920308957,
      "cautela": "Verificar cauce/faja",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 31.1035931483507,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3658385456169219,
      "vertical_estudio_kn": 39.41187014532798,
      "retencion_ramal_kn": 25.48452534839415,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P013",
      "e": 425476.0890544737,
      "n": 8436041.50880551,
      "z_dem_m": 3296.330712767325,
      "progresiva_m": 750.6989506378416,
      "angulo_deg": 68.61190048695444,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 26.98184790256355,
      "distancia_casa_m": 176.6613399503073,
      "cautela": "Verificar cauce/faja",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 28.186632498499502,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.33152943423311576,
      "vertical_estudio_kn": 42.7517674955693,
      "retencion_ramal_kn": 25.742237338745632,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P014",
      "e": 425437.89753690327,
      "n": 8436030.813232373,
      "z_dem_m": 3308.04547261687,
      "progresiva_m": 790.3598545489049,
      "angulo_deg": 53.19193824525628,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 64.52675237217979,
      "distancia_casa_m": 158.96554309243683,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 30.584622861930217,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.35973444909350993,
      "vertical_estudio_kn": 46.59008432237983,
      "retencion_ramal_kn": 26.557710148813733,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P015",
      "e": 425411.9669002858,
      "n": 8435963.83216223,
      "z_dem_m": 3318.7523526544264,
      "progresiva_m": 862.1850706852763,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 75.50905102185433,
      "distancia_casa_m": 91.32600213341239,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 43.69956678199028,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.4411424064404429,
      "vertical_estudio_kn": 7.13501848215544,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P016",
      "e": 425386.03626366827,
      "n": 8435896.851092087,
      "z_dem_m": 3330.0829109035535,
      "progresiva_m": 934.0102868199316,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 91.43173454346211,
      "distancia_casa_m": 40.072271997395,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 43.69956678199028,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.4411424064404429,
      "vertical_estudio_kn": 5.493944487268625,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P017",
      "e": 425360.1056270508,
      "n": 8435829.870021943,
      "z_dem_m": 3337.3696559706905,
      "progresiva_m": 1005.835502956303,
      "angulo_deg": 25.92674675106424,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 133.5365647572652,
      "distancia_casa_m": 6.601933281829504,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 31.748978302654105,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3734295260251012,
      "vertical_estudio_kn": 40.41369086454868,
      "retencion_ramal_kn": 26.14766655075287,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P018",
      "e": 425364.1056270508,
      "n": 8435781.870021943,
      "z_dem_m": 3339.7054376628826,
      "progresiva_m": 1054.0018812714723,
      "angulo_deg": 0.5581950726510924,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 138.6566893064789,
      "distancia_casa_m": 13.016515196418007,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 30.13064157627839,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.35439474919170066,
      "vertical_estudio_kn": 3.2488408492155476,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P019",
      "e": 425367.629014461,
      "n": 8435733.952977955,
      "z_dem_m": 3343.7867613753324,
      "progresiva_m": 1102.0482897049644,
      "angulo_deg": 26.82531156611587,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 146.09504188355558,
      "distancia_casa_m": 7.00347750940959,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 25.45932004568943,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.299450953254404,
      "vertical_estudio_kn": 40.88627067443005,
      "retencion_ramal_kn": 25.46370266687538,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P020",
      "e": 425357.629014461,
      "n": 8435709.952977955,
      "z_dem_m": 3348.582485203467,
      "progresiva_m": 1128.0482897049644,
      "angulo_deg": 13.873702685485192,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 165.56202111428277,
      "distancia_casa_m": 6.113213544955332,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 22.483155945851795,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.2644454945407174,
      "vertical_estudio_kn": 41.231490770545314,
      "retencion_ramal_kn": 25.46370266687538,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P021",
      "e": 425353.629014461,
      "n": 8435683.952977955,
      "z_dem_m": 3351.485421658639,
      "progresiva_m": 1154.3541825808961,
      "angulo_deg": 7.5007979958176385,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 156.14057888275877,
      "distancia_casa_m": 11.42532862818987,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 27.32209022207869,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3213607412618053,
      "vertical_estudio_kn": 43.23368296758897,
      "retencion_ramal_kn": 26.392949522854206,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P022",
      "e": 425352.2956811277,
      "n": 8435622.619644621,
      "z_dem_m": 3362.457894473462,
      "progresiva_m": 1215.7020069565956,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 128.0578077534284,
      "distancia_casa_m": 19.56985043479056,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 32.11914934594903,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3777834550217482,
      "vertical_estudio_kn": 6.818380082465204,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P023",
      "e": 425350.9623477943,
      "n": 8435561.28631129,
      "z_dem_m": 3369.6739830204724,
      "progresiva_m": 1277.049831330434,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 113.80651513753958,
      "distancia_casa_m": 17.482540616548793,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 40.3438443318885,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.407266750776181,
      "vertical_estudio_kn": 6.730213361442027,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P024",
      "e": 425349.629014461,
      "n": 8435499.952977955,
      "z_dem_m": 3378.5335471964704,
      "progresiva_m": 1338.3976557061335,
      "angulo_deg": 4.381722635070307,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 17,
      "amarre_m": 14.200000000000001,
      "distancia_cauce_m": 111.69208611090824,
      "distancia_casa_m": 24.461347513816946,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 70.63559482530933,
      "capacidad_momento_tipo_knm": 114.66000000000001,
      "utilizacion_poste": 0.6160439109132158,
      "vertical_estudio_kn": 4.85846310899606,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P025",
      "e": 425353.629014461,
      "n": 8435426.952977955,
      "z_dem_m": 3376.4162788713033,
      "progresiva_m": 1411.5071626118704,
      "angulo_deg": 1.2074182697257333e-06,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 17,
      "amarre_m": 14.200000000000001,
      "distancia_cauce_m": 113.90767701528713,
      "distancia_casa_m": 37.40715766413027,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 54.42453299430086,
      "capacidad_momento_tipo_knm": 114.66000000000001,
      "utilizacion_poste": 0.47466015170330417,
      "vertical_estudio_kn": 2.3893436543282536,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P026",
      "e": 425357.629014461,
      "n": 8435353.952977955,
      "z_dem_m": 3379.7078657461243,
      "progresiva_m": 1484.6166695176073,
      "angulo_deg": 1.2074182697257333e-06,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 97.14802040957134,
      "distancia_casa_m": 18.14295480472689,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 44.11090672120286,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.44529483869576875,
      "vertical_estudio_kn": 3.4682900681254245,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P027",
      "e": 425361.629014461,
      "n": 8435280.952977955,
      "z_dem_m": 3386.5423934100013,
      "progresiva_m": 1557.7261764233442,
      "angulo_deg": 1.2074182697257333e-06,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 90.86709151380376,
      "distancia_casa_m": 17.134895227095836,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 44.11090672120286,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.44529483869576875,
      "vertical_estudio_kn": 4.997924325917905,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P028",
      "e": 425365.629014461,
      "n": 8435207.952977955,
      "z_dem_m": 3394.725495298274,
      "progresiva_m": 1630.8356833290811,
      "angulo_deg": 15.142466251579568,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 88.56951355839993,
      "distancia_casa_m": 19.77623948074724,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 41.85340716543487,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.4225056245248825,
      "vertical_estudio_kn": 41.747631994987216,
      "retencion_ramal_kn": 26.112335603601665,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P029",
      "e": 425353.3534525774,
      "n": 8435150.231257467,
      "z_dem_m": 3401.841313244879,
      "progresiva_m": 1689.84827889765,
      "angulo_deg": 3.8760055290910387,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 123.6728534976997,
      "distancia_casa_m": 6.368890314147479,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 36.91533190353934,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.43419585866313026,
      "vertical_estudio_kn": 6.1944077531133255,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P030",
      "e": 425351.3534525774,
      "n": 8435136.231257467,
      "z_dem_m": 3403.390634092734,
      "progresiva_m": 1703.990414521381,
      "angulo_deg": 6.030942394733593,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 133.22627903200114,
      "distancia_casa_m": 8.876765913024173,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 36.07587169815283,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.3641820280451527,
      "vertical_estudio_kn": 45.01726109424406,
      "retencion_ramal_kn": 26.992378965255522,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P031",
      "e": 425348.3534525774,
      "n": 8435054.384029279,
      "z_dem_m": 3409.712993675834,
      "progresiva_m": 1785.8926047367202,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 17,
      "amarre_m": 14.200000000000001,
      "distancia_cauce_m": 112.1433033618609,
      "distancia_casa_m": 55.77833379262665,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 57.649462747831365,
      "capacidad_momento_tipo_knm": 114.66000000000001,
      "utilizacion_poste": 0.5027861743226177,
      "vertical_estudio_kn": 4.352866146503645,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P032",
      "e": 425345.3534525774,
      "n": 8434972.53680109,
      "z_dem_m": 3415.859573449454,
      "progresiva_m": 1867.7947949520594,
      "angulo_deg": 5.461930846195255,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 62.13487988505842,
      "distancia_casa_m": 8.438177355235194,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 45.57507194956711,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.4600754285237947,
      "vertical_estudio_kn": 41.62640085782514,
      "retencion_ramal_kn": 26.847896189510994,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P033",
      "e": 425349.66243916936,
      "n": 8434899.203467757,
      "z_dem_m": 3420.5314746830377,
      "progresiva_m": 1941.2546148764152,
      "angulo_deg": 1.2074182697257333e-06,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 10.030769393097973,
      "distancia_casa_m": 23.487094332051576,
      "cautela": "Verificar cauce/faja",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 44.22310580622717,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.44642747633986635,
      "vertical_estudio_kn": 4.420834413245301,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P034",
      "e": 425353.97142576135,
      "n": 8434825.870134424,
      "z_dem_m": 3428.209715361426,
      "progresiva_m": 2014.7144347989115,
      "angulo_deg": 1.2074182697257333e-06,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 80.95395791132022,
      "distancia_casa_m": 38.0238731117353,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 44.22310580622717,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.44642747633986635,
      "vertical_estudio_kn": 3.380222761765709,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P035",
      "e": 425358.28041235334,
      "n": 8434752.53680109,
      "z_dem_m": 3430.1756948726515,
      "progresiva_m": 2088.1742547232675,
      "angulo_deg": 152.53486967090092,
      "estructura": "ANCLAJE",
      "armado": "ESP-RET",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 84.45749824920449,
      "distancia_casa_m": 30.559748175839033,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 28.793781383878787,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3386706820028086,
      "vertical_estudio_kn": 43.07022234412366,
      "retencion_ramal_kn": 26.202721433538517,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P036",
      "e": 425345.49736683076,
      "n": 8434773.95683656,
      "z_dem_m": 3437.629166057194,
      "progresiva_m": 2113.1186763918536,
      "angulo_deg": 51.79955642697668,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 104.65666550694822,
      "distancia_casa_m": 46.85330118599957,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 21.47613899234401,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.2526010231985887,
      "vertical_estudio_kn": 55.00702882835308,
      "retencion_ramal_kn": 28.119772945460497,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P037",
      "e": 425325.6574202719,
      "n": 8434776.52392812,
      "z_dem_m": 3450.2241974787744,
      "progresiva_m": 2133.1240116436393,
      "angulo_deg": 48.713486867208616,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 115.04383061821592,
      "distancia_casa_m": 66.76297557593563,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 22.225315954212807,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.2614127964503976,
      "vertical_estudio_kn": 60.827534100175036,
      "retencion_ramal_kn": 28.510350092728327,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P038",
      "e": 425302.82052006,
      "n": 8434756.432287784,
      "z_dem_m": 3470.871552735329,
      "progresiva_m": 2163.541079593982,
      "angulo_deg": 41.939492361641264,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 119.61551607023047,
      "distancia_casa_m": 86.1128175844156,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 29.852985535778593,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3511289759559938,
      "vertical_estudio_kn": 51.58643541044348,
      "retencion_ramal_kn": 28.510350092728327,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P039",
      "e": 425293.96000487707,
      "n": 8434681.227927389,
      "z_dem_m": 3468.748393673034,
      "progresiva_m": 2239.265610307808,
      "angulo_deg": 10.23144828424002,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 17,
      "amarre_m": 14.200000000000001,
      "distancia_cauce_m": 76.6431885522045,
      "distancia_casa_m": 95.05435491466758,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 56.60302815400608,
      "capacidad_momento_tipo_knm": 114.66000000000001,
      "utilizacion_poste": 0.49365976063148503,
      "vertical_estudio_kn": 41.552510582907296,
      "retencion_ramal_kn": 26.78340755776671,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P040",
      "e": 425269.943625362,
      "n": 8434602.43299583,
      "z_dem_m": 3476.765950941808,
      "progresiva_m": 2321.639318032918,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 17,
      "amarre_m": 14.200000000000001,
      "distancia_cauce_m": 83.75192469245253,
      "distancia_casa_m": 152.2730444647192,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 57.82240349610185,
      "capacidad_momento_tipo_knm": 114.66000000000001,
      "utilizacion_poste": 0.5042944662140402,
      "vertical_estudio_kn": 8.225972018319803,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P041",
      "e": 425245.9272458469,
      "n": 8434523.638064273,
      "z_dem_m": 3499.5001081418577,
      "progresiva_m": 2404.013025756263,
      "angulo_deg": 21.728144298761485,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 17,
      "amarre_m": 14.200000000000001,
      "distancia_cauce_m": 92.26965537553976,
      "distancia_casa_m": 225.6317468819268,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 54.27467994586848,
      "capacidad_momento_tipo_knm": 114.66000000000001,
      "utilizacion_poste": 0.47335321773825634,
      "vertical_estudio_kn": 47.1557587886577,
      "retencion_ramal_kn": 27.848631754533496,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P042",
      "e": 425251.1762420724,
      "n": 8434460.82881866,
      "z_dem_m": 3494.385606446874,
      "progresiva_m": 2467.0412202075045,
      "angulo_deg": 29.070450134740565,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 17,
      "amarre_m": 14.200000000000001,
      "distancia_cauce_m": 77.99930484396674,
      "distancia_casa_m": 274.76466621788853,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 48.315490611708384,
      "capacidad_momento_tipo_knm": 114.66000000000001,
      "utilizacion_poste": 0.421380521644064,
      "vertical_estudio_kn": 40.89032339095649,
      "retencion_ramal_kn": 25.656668575779662,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P043",
      "e": 425230.65577476646,
      "n": 8434415.366884239,
      "z_dem_m": 3502.257307126132,
      "progresiva_m": 2516.9198434821465,
      "angulo_deg": 23.13643582003675,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 88.44780897750636,
      "distancia_casa_m": 324.4567076960655,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 41.49700208295783,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.41890775371449446,
      "vertical_estudio_kn": 42.027762677414415,
      "retencion_ramal_kn": 26.700720166018165,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P044",
      "e": 425229.04021171306,
      "n": 8434335.365284674,
      "z_dem_m": 3505.8337622892736,
      "progresiva_m": 2596.9377538332787,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 79.39370691694087,
      "distancia_casa_m": 397.05151395640564,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 46.32354119574231,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.46763114471777,
      "vertical_estudio_kn": 4.257489359587193,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P045",
      "e": 425227.4246486596,
      "n": 8434255.36368511,
      "z_dem_m": 3516.002337682263,
      "progresiva_m": 2676.95566418255,
      "angulo_deg": 30.952298989334814,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 71.30415263418175,
      "distancia_casa_m": 472.0523130474684,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 34.68599950503433,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.4079745883913707,
      "vertical_estudio_kn": 41.6886420565004,
      "retencion_ramal_kn": 26.883959296405543,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P046",
      "e": 425257.9486337331,
      "n": 8434202.05591695,
      "z_dem_m": 3514.7779191706973,
      "progresiva_m": 2738.3839297531986,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 49.77244412718965,
      "distancia_casa_m": 514.0108491587766,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 32.14117331323283,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3780424995675468,
      "vertical_estudio_kn": 2.0626282053865586,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P047",
      "e": 425288.4726188065,
      "n": 8434148.748148788,
      "z_dem_m": 3516.1706348904886,
      "progresiva_m": 2799.8121953254345,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 35.50698227282068,
      "distancia_casa_m": 559.5782192656249,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 32.14117331323283,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3780424995675468,
      "vertical_estudio_kn": 2.938018756228972,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P048",
      "e": 425318.99660388,
      "n": 8434095.440380627,
      "z_dem_m": 3520.6696943308866,
      "progresiva_m": 2861.240460896083,
      "angulo_deg": 76.90429591155747,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 26.91303334309162,
      "distancia_casa_m": 607.9434821759476,
      "cautela": "Verificar cauce/faja",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 28.993898227864424,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.34102444398805487,
      "vertical_estudio_kn": 42.60954679283555,
      "retencion_ramal_kn": 25.59065098192737,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P049",
      "e": 425290.83520851267,
      "n": 8434069.279327983,
      "z_dem_m": 3530.5858022218454,
      "progresiva_m": 2899.6782660427302,
      "angulo_deg": 65.38242312597399,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 61.59746998910715,
      "distancia_casa_m": 637.5922726599674,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 31.490859188681508,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3703935449150966,
      "vertical_estudio_kn": 45.38748123768923,
      "retencion_ramal_kn": 26.833009520746746,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P050",
      "e": 425315.8155137897,
      "n": 8433993.628709298,
      "z_dem_m": 3538.97602148562,
      "progresiva_m": 2979.346526719235,
      "angulo_deg": 18.008239297147313,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 67.89957950338092,
      "distancia_casa_m": 709.5170062402816,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 34.14894691401943,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.40165780891577785,
      "vertical_estudio_kn": 41.301485806130174,
      "retencion_ramal_kn": 26.833009520746746,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P051",
      "e": 425350.05149901495,
      "n": 8433946.990993429,
      "z_dem_m": 3538.7937698852916,
      "progresiva_m": 3037.201338323699,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 50.53022201593338,
      "distancia_casa_m": 753.4691951602323,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 31.162798593599454,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3665349164149548,
      "vertical_estudio_kn": 2.2334616131445175,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P052",
      "e": 425384.28748424025,
      "n": 8433900.353277558,
      "z_dem_m": 3541.9263420480247,
      "progresiva_m": 3095.056149929699,
      "angulo_deg": 41.60646398343654,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 38.991668072857905,
      "distancia_casa_m": 799.1943646080078,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 34.56606350544888,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.4065639085562089,
      "vertical_estudio_kn": 45.96111282675871,
      "retencion_ramal_kn": 27.588623506437106,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P053",
      "e": 425376.6115521289,
      "n": 8433817.994962463,
      "z_dem_m": 3563.4529950787796,
      "progresiva_m": 3177.771396402858,
      "angulo_deg": 28.180611880565685,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 49.80879434513319,
      "distancia_casa_m": 881.6112393183166,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 33.21706633273347,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3906970869528754,
      "vertical_estudio_kn": 45.61584728826247,
      "retencion_ramal_kn": 27.588623506437106,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P054",
      "e": 425395.2557019304,
      "n": 8433773.763201712,
      "z_dem_m": 3565.3465473866936,
      "progresiva_m": 3225.771948285033,
      "angulo_deg": 1.2074182697257333e-06,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 59.94279934686999,
      "distancia_casa_m": 925.8137693654992,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 28.464807783749478,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.33480131479357184,
      "vertical_estudio_kn": 2.1830054548042437,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P055",
      "e": 425413.8998517319,
      "n": 8433729.53144096,
      "z_dem_m": 3564.053961932655,
      "progresiva_m": 3273.7725001672306,
      "angulo_deg": 20.39206506062864,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 78.50107328515385,
      "distancia_casa_m": 970.3772461074708,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 32.0872621788829,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3774084001280041,
      "vertical_estudio_kn": 41.803455965866505,
      "retencion_ramal_kn": 26.5764851402692,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P056",
      "e": 425417.10093087645,
      "n": 8433655.138113912,
      "z_dem_m": 3574.603267054699,
      "progresiva_m": 3348.234665170456,
      "angulo_deg": 59.29728103224683,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 96.5122497197367,
      "distancia_casa_m": 1044.8310840113384,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 36.72950030599415,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.4320101188660804,
      "vertical_estudio_kn": 44.304688144483464,
      "retencion_ramal_kn": 27.014186981317003,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P057",
      "e": 425489.26358542667,
      "n": 8433616.381813306,
      "z_dem_m": 3565.0653996850497,
      "progresiva_m": 3430.1462000625847,
      "angulo_deg": 102.70650938822992,
      "estructura": "ANCLAJE",
      "armado": "ESP-RET",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 27.22115924361092,
      "distancia_casa_m": 1087.9552470581884,
      "cautela": "Verificar cauce/faja",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 33.01347901408523,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.38830250545854184,
      "vertical_estudio_kn": 44.523083395819086,
      "retencion_ramal_kn": 27.014186981317003,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P058",
      "e": 425458.2548545343,
      "n": 8433580.641570626,
      "z_dem_m": 3573.0507383727577,
      "progresiva_m": 3477.4632830075398,
      "angulo_deg": 1.2074182697257333e-06,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 40.30493697320085,
      "distancia_casa_m": 1121.1523986229008,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 28.277681131947585,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.332600342648172,
      "vertical_estudio_kn": 9.11606197116505,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P059",
      "e": 425427.24612364196,
      "n": 8433544.901327945,
      "z_dem_m": 3588.8654658184046,
      "progresiva_m": 3524.7803659524566,
      "angulo_deg": 18.954708174298542,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 59.92796738975352,
      "distancia_casa_m": 1155.3339755028276,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 27.05699961625768,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.31824276189435047,
      "vertical_estudio_kn": 46.93629228400234,
      "retencion_ramal_kn": 25.996601399853155,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P060",
      "e": 425412.86697142443,
      "n": 8433509.294955079,
      "z_dem_m": 3597.3100339854786,
      "progresiva_m": 3563.180545733586,
      "angulo_deg": 20.139219612708757,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 70.19659767302043,
      "distancia_casa_m": 1190.5232534680902,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 37.75872118989022,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.38117021189067446,
      "vertical_estudio_kn": 42.703648542867185,
      "retencion_ramal_kn": 25.836752109804213,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P061",
      "e": 425410.6650950881,
      "n": 8433441.177846452,
      "z_dem_m": 3600.0183964855387,
      "progresiva_m": 3631.3332327459593,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 63.39492786846696,
      "distancia_casa_m": 1258.5825063042755,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 42.52332094632822,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.4292683317820332,
      "vertical_estudio_kn": 4.8274529739490495,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P062",
      "e": 425408.4632187518,
      "n": 8433373.060737826,
      "z_dem_m": 3590.8799060407428,
      "progresiva_m": 3699.485919758331,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 73.42142718936847,
      "distancia_casa_m": 1326.651352389192,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 33.98225032280853,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.39969713388389244,
      "vertical_estudio_kn": 7.304661478646052,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P063",
      "e": 425406.26134241547,
      "n": 8433304.9436292,
      "z_dem_m": 3603.6786173424407,
      "progresiva_m": 3767.6386067707026,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 63.49136039595888,
      "distancia_casa_m": 1394.7283871460443,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 33.982250322808795,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3996971338838955,
      "vertical_estudio_kn": 5.635149563649294,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P064",
      "e": 425404.0594660791,
      "n": 8433236.826520573,
      "z_dem_m": 3599.574812129176,
      "progresiva_m": 3835.791293783076,
      "angulo_deg": 44.619066625605534,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 64.97848361819425,
      "distancia_casa_m": 1462.8124673108134,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 32.31990466691193,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.38014472673385,
      "vertical_estudio_kn": 42.316951069087004,
      "retencion_ramal_kn": 25.881918198425357,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P065",
      "e": 425363.4514987495,
      "n": 8433198.25124322,
      "z_dem_m": 3609.242770042262,
      "progresiva_m": 3891.800748640998,
      "angulo_deg": 26.274980700070262,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 97.91144214168706,
      "distancia_casa_m": 1501.4793212128718,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 40.84168624261291,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.41229241109037856,
      "vertical_estudio_kn": 45.12188979939603,
      "retencion_ramal_kn": 26.44394898440678,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P066",
      "e": 425339.35654560255,
      "n": 8433132.747272156,
      "z_dem_m": 3621.427441988093,
      "progresiva_m": 3961.5957125880277,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 59.83888780509155,
      "distancia_casa_m": 1567.5262596788107,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 43.04931307344907,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.43457816549009753,
      "vertical_estudio_kn": 5.272934773269799,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P067",
      "e": 425315.2615924556,
      "n": 8433067.243301092,
      "z_dem_m": 3624.874927182626,
      "progresiva_m": 4031.3906765350575,
      "angulo_deg": 19.9367515837838,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 44.496601233089606,
      "distancia_casa_m": 1633.8848403483498,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 40.98193384836244,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.41370819552152666,
      "vertical_estudio_kn": 42.33827889091729,
      "retencion_ramal_kn": 25.966220592013965,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P068",
      "e": 425278.5959694274,
      "n": 8433023.751215868,
      "z_dem_m": 3636.688831048637,
      "progresiva_m": 4088.2759065089454,
      "angulo_deg": 8.537736462515939e-07,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 61.65142181671414,
      "distancia_casa_m": 1679.3086513504377,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 38.91455766149632,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.3928382562234637,
      "vertical_estudio_kn": 7.414015879361957,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P069",
      "e": 425241.9303463992,
      "n": 8432980.259130644,
      "z_dem_m": 3648.2096364300414,
      "progresiva_m": 4145.161136482796,
      "angulo_deg": 12.22932749507969,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 76.88498691754727,
      "distancia_casa_m": 1725.4122058972014,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 32.43928431332407,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3815488627772768,
      "vertical_estudio_kn": 41.58739011714948,
      "retencion_ramal_kn": 25.93532161269365,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P070",
      "e": 425210.03831929574,
      "n": 8432920.033055512,
      "z_dem_m": 3645.2784641089593,
      "progresiva_m": 4213.3101021279645,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 107.17263887516685,
      "distancia_casa_m": 1788.3095148052448,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 33.98123145097506,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.39968514997618276,
      "vertical_estudio_kn": 2.628234507402023,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P071",
      "e": 425178.1462921923,
      "n": 8432859.80698038,
      "z_dem_m": 3647.0345877113396,
      "progresiva_m": 4281.459067773133,
      "angulo_deg": 12.674316344049593,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 123.7002709872472,
      "distancia_casa_m": 1851.578549309725,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 32.6847206765409,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3844356701545624,
      "vertical_estudio_kn": 38.656342763979794,
      "retencion_ramal_kn": 25.90413964511003,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P072",
      "e": 425139.9777747394,
      "n": 8432815.239220954,
      "z_dem_m": 3646.35369941772,
      "progresiva_m": 4340.137180428821,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 113.13186324790126,
      "distancia_casa_m": 1900.4560205041219,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 31.388209901913072,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.36918619033066424,
      "vertical_estudio_kn": 4.682631460518358,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P073",
      "e": 425101.8092572865,
      "n": 8432770.67146153,
      "z_dem_m": 3655.9977188257717,
      "progresiva_m": 4398.815293083095,
      "angulo_deg": 8.094953797752247,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 98.69420321241519,
      "distancia_casa_m": 1949.8741726786634,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 41.579575893956466,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.41974132741728715,
      "vertical_estudio_kn": 44.61489358308734,
      "retencion_ramal_kn": 26.46353829190984,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P074",
      "e": 425063.2852640566,
      "n": 8432710.15967561,
      "z_dem_m": 3664.8647279390325,
      "progresiva_m": 4470.549345594376,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 17,
      "amarre_m": 14.200000000000001,
      "distancia_cauce_m": 96.76249854571076,
      "distancia_casa_m": 2015.5855832288821,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 53.9200458971105,
      "capacidad_momento_tipo_knm": 114.66000000000001,
      "utilizacion_poste": 0.4702602991200985,
      "vertical_estudio_kn": 5.240566272843605,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P075",
      "e": 425024.7612708267,
      "n": 8432649.647889689,
      "z_dem_m": 3661.6178215818327,
      "progresiva_m": 4542.283398105657,
      "angulo_deg": 16.101387960519965,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 119.00347774685724,
      "distancia_casa_m": 2081.694681248983,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 39.946009362101,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.4032506497284575,
      "vertical_estudio_kn": 40.73300271765429,
      "retencion_ramal_kn": 26.165894323557747,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P076",
      "e": 424988.40702243324,
      "n": 8432617.578916226,
      "z_dem_m": 3666.901362111976,
      "progresiva_m": 4590.760716876652,
      "angulo_deg": 20.846987802912547,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 144.7252008433205,
      "distancia_casa_m": 2119.8192398994947,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 29.225130128984645,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3437441793576176,
      "vertical_estudio_kn": 37.798985188083535,
      "retencion_ramal_kn": 24.906288542829333,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P077",
      "e": 424963.7040934457,
      "n": 8432570.59992223,
      "z_dem_m": 3665.9673770760146,
      "progresiva_m": 4643.838589642595,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 118.7094457056276,
      "distancia_casa_m": 2170.6617216541467,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 29.854922168773264,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3511517545139175,
      "vertical_estudio_kn": 3.336151995541091,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P078",
      "e": 424939.00116445817,
      "n": 8432523.620928235,
      "z_dem_m": 3672.02837489407,
      "progresiva_m": 4696.916462408512,
      "angulo_deg": 12.700378809416629,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 86.91846938894317,
      "distancia_casa_m": 2221.608770917076,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 32.413721492448396,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.38124819445363906,
      "vertical_estudio_kn": 40.44844705784255,
      "retencion_ramal_kn": 26.132191788719958,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P079",
      "e": 424920.3818775996,
      "n": 8432454.308619492,
      "z_dem_m": 3671.1606131332983,
      "progresiva_m": 4768.686051974638,
      "angulo_deg": 17.083011653847873,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 50.5223917383288,
      "distancia_casa_m": 2293.256241271795,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 34.45506023152983,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.40525829488978865,
      "vertical_estudio_kn": 39.55104574564865,
      "retencion_ramal_kn": 26.132191788719958,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P080",
      "e": 424884.2328607407,
      "n": 8432396.725334454,
      "z_dem_m": 3674.723468068173,
      "progresiva_m": 4836.675655117811,
      "angulo_deg": 21.81071819332302,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 39.66888809182265,
      "distancia_casa_m": 2357.1115947041526,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 35.58302870781247,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.41852539058824356,
      "vertical_estudio_kn": 42.78551287018301,
      "retencion_ramal_kn": 26.942460879473014,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P081",
      "e": 424819.5614653192,
      "n": 8432349.618089134,
      "z_dem_m": 3684.936286952364,
      "progresiva_m": 4916.684916753229,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 35.28397199350993,
      "distancia_casa_m": 2417.5183057103363,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 37.228457768842624,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.43787882579207976,
      "vertical_estudio_kn": 4.8041333777275925,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P082",
      "e": 424754.8900698977,
      "n": 8432302.510843812,
      "z_dem_m": 3689.206697186624,
      "progresiva_m": 4996.694178389743,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 46.8641293774003,
      "distancia_casa_m": 2479.035580806418,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 37.228457768842624,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.43787882579207976,
      "vertical_estudio_kn": 4.861048564548955,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P083",
      "e": 424690.2186744762,
      "n": 8432255.403598491,
      "z_dem_m": 3699.6808937411392,
      "progresiva_m": 5076.7034400251605,
      "angulo_deg": 12.487864933509675,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 62.80765241999702,
      "distancia_casa_m": 2541.582779932613,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 36.4418247380617,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.42862649656623963,
      "vertical_estudio_kn": 43.960289764344495,
      "retencion_ramal_kn": 26.957118762900212,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P084",
      "e": 424641.0666611238,
      "n": 8432199.734277956,
      "z_dem_m": 3708.0891795472976,
      "progresiva_m": 5150.966443367411,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 71.12059300653272,
      "distancia_casa_m": 2608.793675690847,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 35.6551917076273,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.41937416734447547,
      "vertical_estudio_kn": 5.171563823748625,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P085",
      "e": 424591.9146477714,
      "n": 8432144.06495742,
      "z_dem_m": 3715.412705548668,
      "progresiva_m": 5225.229446711095,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 83.73861453709159,
      "distancia_casa_m": 2676.377373379839,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 35.6551917076273,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.41937416734447547,
      "vertical_estudio_kn": 6.067280617650076,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P086",
      "e": 424542.762634419,
      "n": 8432088.395636884,
      "z_dem_m": 3727.6668650821666,
      "progresiva_m": 5299.492450053345,
      "angulo_deg": 27.82896593520905,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 100.69360052666998,
      "distancia_casa_m": 2744.306330291135,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 30.556563271692703,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3594044139225206,
      "vertical_estudio_kn": 43.583816098817685,
      "retencion_ramal_kn": 26.700533544190876,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P087",
      "e": 424534.04980394035,
      "n": 8432052.417454174,
      "z_dem_m": 3723.842479250584,
      "progresiva_m": 5336.510594876056,
      "angulo_deg": 22.765532883567303,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 93.64040357766919,
      "distancia_casa_m": 2781.2212524588267,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 30.06814033907889,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3536596134918712,
      "vertical_estudio_kn": 40.31020107973525,
      "retencion_ramal_kn": 26.080280514048443,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P088",
      "e": 424545.2945314823,
      "n": 8431982.622339787,
      "z_dem_m": 3721.8602734583455,
      "progresiva_m": 5407.2057282995265,
      "angulo_deg": 37.564224795703055,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 68.97916410448556,
      "distancia_casa_m": 2844.382986622022,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 32.585657254735686,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.38327049229282156,
      "vertical_estudio_kn": 41.19769634202488,
      "retencion_ramal_kn": 26.080280514048443,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P089",
      "e": 424518.9308651374,
      "n": 8431933.887991957,
      "z_dem_m": 3730.0481419375806,
      "progresiva_m": 5462.6140269696825,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 56.42422929215358,
      "distancia_casa_m": 2898.757057549425,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 30.49296866726432,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3586564181047321,
      "vertical_estudio_kn": 6.187736932245848,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P090",
      "e": 424492.56719879253,
      "n": 8431885.153644128,
      "z_dem_m": 3737.006878534055,
      "progresiva_m": 5518.02232563981,
      "angulo_deg": 27.203368811068597,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 62.78761138232595,
      "distancia_casa_m": 2953.169575544778,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 39.69203495641076,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.40068680553614733,
      "vertical_estudio_kn": 41.0920629126409,
      "retencion_ramal_kn": 25.626946933528203,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P091",
      "e": 424491.23384793533,
      "n": 8431821.950575596,
      "z_dem_m": 3740.6542898967427,
      "progresiva_m": 5581.239456991805,
      "angulo_deg": 33.615485704043536,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 46.32604180629911,
      "distancia_casa_m": 3013.859443065285,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 38.03951966453916,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.3840048421617116,
      "vertical_estudio_kn": 39.98210121627511,
      "retencion_ramal_kn": 25.626946933528203,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P092",
      "e": 424515.3984468885,
      "n": 8431783.883447306,
      "z_dem_m": 3738.1882255937103,
      "progresiva_m": 5626.328636389698,
      "angulo_deg": 41.85697570858973,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 33.34381616695215,
      "distancia_casa_m": 3043.215756288523,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 28.667348056249924,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3371835809956472,
      "vertical_estudio_kn": 38.27905743782629,
      "retencion_ramal_kn": 25.00181822947282,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P093",
      "e": 424506.79641887575,
      "n": 8431732.202962425,
      "z_dem_m": 3739.612389580553,
      "progresiva_m": 5678.720118555521,
      "angulo_deg": 71.00855049408871,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 32.59986280584142,
      "distancia_casa_m": 3095.2013538360225,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 29.10072261399297,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.34228090583383874,
      "vertical_estudio_kn": 39.411556853752444,
      "retencion_ramal_kn": 25.108926472724303,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P094",
      "e": 424459.2090471028,
      "n": 8431724.204206845,
      "z_dem_m": 3747.5249699813644,
      "progresiva_m": 5726.975046211508,
      "angulo_deg": 36.94884495940045,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 53.659684106442576,
      "distancia_casa_m": 3116.7074551439587,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 28.685743648388,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.33739994881660784,
      "vertical_estudio_kn": 41.23806546996976,
      "retencion_ramal_kn": 25.108926472724303,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P095",
      "e": 424425.2256991698,
      "n": 8431688.405426601,
      "z_dem_m": 3754.594817137566,
      "progresiva_m": 5776.335157674927,
      "angulo_deg": 21.122760513792688,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 57.38954007185496,
      "distancia_casa_m": 3161.0763151363376,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 31.903823965534382,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3752508111683649,
      "vertical_estudio_kn": 42.13267503570458,
      "retencion_ramal_kn": 26.216851501093426,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P096",
      "e": 424397.8941660341,
      "n": 8431622.05137828,
      "z_dem_m": 3758.417038900241,
      "progresiva_m": 5848.097769334029,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 72.010508075235,
      "distancia_casa_m": 3232.606048109627,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 43.67951568008837,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.4409399927325698,
      "vertical_estudio_kn": 3.35067782606759,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P097",
      "e": 424370.56263289845,
      "n": 8431555.69732996,
      "z_dem_m": 3756.3324575783313,
      "progresiva_m": 5919.860380991408,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 47.13562732651862,
      "distancia_casa_m": 3304.1458804487597,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 43.67951568008482,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.440939992732534,
      "vertical_estudio_kn": 3.882535969854421,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P098",
      "e": 424343.23109976284,
      "n": 8431489.34328164,
      "z_dem_m": 3750.256108507946,
      "progresiva_m": 5991.622992650488,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 30.375255440260453,
      "distancia_casa_m": 3375.6951700610784,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 34.97061033714912,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.4113221634574114,
      "vertical_estudio_kn": 6.181799717131695,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P099",
      "e": 424315.89956662717,
      "n": 8431422.98923332,
      "z_dem_m": 3760.2646548450334,
      "progresiva_m": 6063.385604307868,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 41.97738875119032,
      "distancia_casa_m": 3447.253328073389,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 43.67951568008837,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.4409399927325698,
      "vertical_estudio_kn": 4.717739539611517,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P100",
      "e": 424288.5680334915,
      "n": 8431356.635185,
      "z_dem_m": 3758.5860630359057,
      "progresiva_m": 6135.1482159669695,
      "angulo_deg": 27.579404977836727,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "distancia_cauce_m": 51.35087851231444,
      "distancia_casa_m": 3518.8198134500512,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 39.479606966456316,
      "capacidad_momento_tipo_knm": 99.06000000000002,
      "utilizacion_poste": 0.3985423679230397,
      "vertical_estudio_kn": 40.09490957205551,
      "retencion_ramal_kn": 26.090937366656696,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P101",
      "e": 424253.7023698798,
      "n": 8431327.34454934,
      "z_dem_m": 3764.4393251157717,
      "progresiva_m": 6180.684529349442,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 72.77939736783749,
      "distancia_casa_m": 3557.612903312617,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 27.790121245868036,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.32686569331766685,
      "vertical_estudio_kn": 3.3021270083214778,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P102",
      "e": 424218.83670626814,
      "n": 8431298.053913679,
      "z_dem_m": 3762.0947769405875,
      "progresiva_m": 6226.220842731914,
      "angulo_deg": 15.81754449056005,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 40.579982614954396,
      "distancia_casa_m": 3596.564106446198,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 28.124528745052316,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3307989737126831,
      "vertical_estudio_kn": 40.0419028015443,
      "retencion_ramal_kn": 25.2062923924802,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P103",
      "e": 424175.0795029453,
      "n": 8431278.373897128,
      "z_dem_m": 3770.4665273626215,
      "progresiva_m": 6274.199962087006,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 41.816609302663785,
      "distancia_casa_m": 3629.56052421315,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 28.458936244132012,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.33473225410646923,
      "vertical_estudio_kn": 4.2097869632587335,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P104",
      "e": 424131.32229962246,
      "n": 8431258.693880579,
      "z_dem_m": 3771.4102875829267,
      "progresiva_m": 6322.179081441333,
      "angulo_deg": 19.82155453450102,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 65.23806725583714,
      "distancia_casa_m": 3662.888179818092,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 32.515925661594316,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3824503135920292,
      "vertical_estudio_kn": 41.2008852531164,
      "retencion_ramal_kn": 26.699816461373217,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P105",
      "e": 424075.5262031303,
      "n": 8431204.741371095,
      "z_dem_m": 3763.617592327586,
      "progresiva_m": 6399.794013402326,
      "angulo_deg": 8.537736462515939e-07,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 58.46314212449864,
      "distancia_casa_m": 3732.8552836439535,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 36.57291781597716,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.4301684052690798,
      "vertical_estudio_kn": 4.496146459661986,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P106",
      "e": 424019.73010663816,
      "n": 8431150.78886161,
      "z_dem_m": 3758.473869079483,
      "progresiva_m": 6477.408945364613,
      "angulo_deg": 18.408623916005617,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 104.16367749226846,
      "distancia_casa_m": 3803.1191770369105,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 33.9698947549539,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.39955180845629146,
      "vertical_estudio_kn": 40.29128398747847,
      "retencion_ramal_kn": 26.58911503397666,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P107",
      "e": 423992.6227964469,
      "n": 8431098.835271256,
      "z_dem_m": 3758.7368793586434,
      "progresiva_m": 6536.009131511684,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 115.84302669963829,
      "distancia_casa_m": 3861.3506809989913,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 31.36687443039209,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3689352438295941,
      "vertical_estudio_kn": 2.721499532746844,
      "retencion_ramal_kn": 0,
      "retenida_rotura_min_kn": 0,
      "retenidas_num": 0
    },
    {
      "id": "P108",
      "e": 423965.51548625564,
      "n": 8431046.881680902,
      "z_dem_m": 3763.5347842252786,
      "progresiva_m": 6594.609317658756,
      "angulo_deg": 35.104305646520835,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 92.97361185269384,
      "distancia_casa_m": 3919.5931743217666,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 29.362758462078485,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3453629553290812,
      "vertical_estudio_kn": 39.90151619038571,
      "retencion_ramal_kn": 25.384783268043225,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P109",
      "e": 423971.29191568104,
      "n": 8431003.302483708,
      "z_dem_m": 3759.529147576158,
      "progresiva_m": 6638.569681226604,
      "angulo_deg": 37.283869715807135,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 52.922736666112606,
      "distancia_casa_m": 3958.1660257162657,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 26.55598730274079,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.3123498859414348,
      "vertical_estudio_kn": 37.56367563116526,
      "retencion_ramal_kn": 25.02508109948501,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P110",
      "e": 423952.3971531158,
      "n": 8430970.221154597,
      "z_dem_m": 3759.9286245307594,
      "progresiva_m": 6676.666746574852,
      "angulo_deg": 8.332159727981848,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 43.90815036501758,
      "distancia_casa_m": 3995.8216268910214,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 23.235135531960957,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.27329023208610864,
      "vertical_estudio_kn": 37.1579189344708,
      "retencion_ramal_kn": 25.256632267169152,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 2
    },
    {
      "id": "P111",
      "e": 423945.20799878985,
      "n": 8430951.877688147,
      "z_dem_m": 3760.897252147387,
      "progresiva_m": 6696.368693212355,
      "angulo_deg": 0,
      "estructura": "TERMINAL",
      "armado": "LP-T-026",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "distancia_cauce_m": 40.40264902775651,
      "distancia_casa_m": 4015.5231925355342,
      "cautela": "",
      "estado": "PROYECTADO EN GABINETE; NO REPLANTEADO",
      "momento_estudio_knm": 18.019844390477612,
      "capacidad_momento_tipo_knm": 85.02,
      "utilizacion_poste": 0.21194829911171031,
      "vertical_estudio_kn": 19.015067462770094,
      "retencion_ramal_kn": 25.256632267169152,
      "retenida_rotura_min_kn": 60,
      "retenidas_num": 1
    }
  ],
  "vanos": [
    {
      "id": "V001",
      "desde": "P001",
      "hasta": "P002",
      "longitud_m": 47.1465965706794,
      "desnivel_m": 14.315386538179064,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2205.0000000017035,
          "flecha_vertical_m": 0.174346243905938,
          "tension_max_n": 2314.104296871323,
          "longitud_conductor_m": 49.273525249732636,
          "distancia_dem_min_m": 9.687789868951768,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3274.874347755702,
          "flecha_vertical_m": 0.12201819585640639,
          "tension_max_n": 3303.5428636684223,
          "longitud_conductor_m": 49.2782089325973,
          "distancia_dem_min_m": 9.715991938660864,
          "desviacion_viento_m": 0.3174095995094013
        },
        "HIELO": {
          "h_n": 3444.086956979414,
          "flecha_vertical_m": 0.3250727947142691,
          "tension_max_n": 3628.1643727438245,
          "longitud_conductor_m": 49.277255100605416,
          "distancia_dem_min_m": 9.597293149034158,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3345.0166477706216,
          "flecha_vertical_m": 0.20537963015163196,
          "tension_max_n": 3469.8694764341026,
          "longitud_conductor_m": 49.2749701531492,
          "distancia_dem_min_m": 9.667903449175355,
          "desviacion_viento_m": 0.12613281896989426
        },
        "FRIO": {
          "h_n": 3504.2486889497213,
          "flecha_vertical_m": 0.10970404208450901,
          "tension_max_n": 3671.8414299341352,
          "longitud_conductor_m": 49.27261539967999,
          "distancia_dem_min_m": 9.72655864266153,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 363.88459164230574,
          "flecha_vertical_m": 1.0569947004272713,
          "tension_max_n": 391.1250335876488,
          "longitud_conductor_m": 49.32734812597577,
          "distancia_dem_min_m": 9.14535410082999,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C001",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333334,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666669,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.33333333333333337,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333332,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.85,
          0.8666666666666667,
          0.8833333333333333,
          0.9,
          0.9166666666666666,
          0.9333333333333333,
          0.95,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3235.5045327255275,
          3235.693631747488,
          3235.8853645342692,
          3236.079731086233,
          3236.276731403662,
          3236.476365486421,
          3236.678633334901,
          3236.883534949085,
          3237.091070329514,
          3237.301239475436,
          3237.514042387388,
          3237.7294790656824,
          3237.947549510335,
          3238.1682537213724,
          3238.3915916990777,
          3238.6175634434126,
          3238.8461689546175,
          3239.077408232887,
          3239.311281278286,
          3239.547788091012,
          3239.786928670994,
          3240.0287030185004,
          3240.2731111334288,
          3240.5201530170584,
          3240.7698286678087,
          3241.0221380866674,
          3241.2770812736044,
          3241.534658228741,
          3241.79486895248,
          3242.057713444638,
          3242.323191705418,
          3242.5913037349046,
          3242.862049533407,
          3243.135429100994,
          3243.4114424377385,
          3243.6900895438966,
          3243.9713704191213,
          3244.2552850639413,
          3244.5418334794094,
          3244.831015663967,
          3245.1228316183715,
          3245.4172813429614,
          3245.7143648374285,
          3246.014082102504,
          3246.3164331380044,
          3246.6214179439075,
          3246.9290365208008,
          3247.239288868275,
          3247.552174986928,
          3247.8238166035417,
          3248.0452941616973,
          3248.266771721541,
          3248.480118501139,
          3248.6377938801425,
          3248.7967861430293,
          3248.957095290521,
          3249.1187213224084,
          3249.2816642389785,
          3249.4459240400492,
          3249.611500725983,
          3249.778394296465
        ],
        "conductor_m": [
          3245.9252128347075,
          3246.0950268366573,
          3246.267139805093,
          3246.441553146689,
          3246.6182682869207,
          3246.7972866700766,
          3246.9786097592682,
          3247.1622390364446,
          3247.3481760024033,
          3247.5364221768014,
          3247.72697909817,
          3247.919848323925,
          3248.1150314303827,
          3248.312530012768,
          3248.512345685232,
          3248.714480080863,
          3248.918934851699,
          3249.1257116687434,
          3249.334812221978,
          3249.546238220376,
          3249.7599913919157,
          3249.9760734835963,
          3250.194486261451,
          3250.4152315105607,
          3250.638311035071,
          3250.863726658205,
          3251.0914802222774,
          3251.3215735887125,
          3251.554008638057,
          3251.7887872699966,
          3252.0259114033697,
          3252.265382976186,
          3252.50720394564,
          3252.751376288128,
          3252.997901999264,
          3253.246783093895,
          3253.4980216061203,
          3253.7516195893054,
          3254.007579116099,
          3254.265902278452,
          3254.5265911876318,
          3254.7896479742426,
          3255.05507478824,
          3255.3228737989493,
          3255.5930471950855,
          3255.865597184768,
          3256.1405259955404,
          3256.4178358743884,
          3256.697529087758,
          3256.979607921575,
          3257.2640746812604,
          3257.550931691754,
          3257.8401812975308,
          3258.1318258626193,
          3258.4258677706225,
          3258.7223094247374,
          3259.0211532477733,
          3259.3224016821723,
          3259.6260571900298,
          3259.9321222531144,
          3260.2405993728867
        ]
      }
    },
    {
      "id": "V002",
      "desde": "P002",
      "hasta": "P003",
      "longitud_m": 47.146596569210445,
      "desnivel_m": 13.265247224741325,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2205.0000000017035,
          "flecha_vertical_m": 0.17330318806349165,
          "tension_max_n": 2299.6213308752885,
          "longitud_conductor_m": 48.978738066568475,
          "distancia_dem_min_m": 10.46220507642147,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3274.874347755702,
          "flecha_vertical_m": 0.12064914143395011,
          "tension_max_n": 3300.4676641174838,
          "longitud_conductor_m": 48.98331975024321,
          "distancia_dem_min_m": 10.46220507642147,
          "desviacion_viento_m": 0.31384823710038945
        },
        "HIELO": {
          "h_n": 3444.086956979414,
          "flecha_vertical_m": 0.32312828711433994,
          "tension_max_n": 3604.6022648947924,
          "longitud_conductor_m": 48.982490364492485,
          "distancia_dem_min_m": 10.46220507642147,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3345.0166477706216,
          "flecha_vertical_m": 0.20379531136757745,
          "tension_max_n": 3453.971324718182,
          "longitud_conductor_m": 48.980171034322126,
          "distancia_dem_min_m": 10.46220507642147,
          "desviacion_viento_m": 0.1251598179267428
        },
        "FRIO": {
          "h_n": 3504.2486889497213,
          "flecha_vertical_m": 0.10904769481704424,
          "tension_max_n": 3649.2347607350785,
          "longitud_conductor_m": 48.97782274032069,
          "distancia_dem_min_m": 10.46220507642147,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 363.88459164230574,
          "flecha_vertical_m": 1.0506848849740305,
          "tension_max_n": 388.15161058688386,
          "longitud_conductor_m": 49.032884528630795,
          "distancia_dem_min_m": 10.331197974818224,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C001",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.28333333333333327,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.38333333333333336,
          0.39999999999999997,
          0.41666666666666663,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666666,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666665,
          0.5833333333333333,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.6499999999999999,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666666,
          0.7333333333333333,
          0.7499999999999999,
          0.7666666666666667,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.8499999999999999,
          0.8666666666666667,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333332,
          0.9499999999999998,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3249.778394296465,
          3249.9466047518945,
          3250.1161320923147,
          3250.286976317523,
          3250.459137427817,
          3250.6326154233802,
          3250.8074103038352,
          3250.9835220696523,
          3251.1609507206185,
          3251.339696257123,
          3251.519758678812,
          3251.7011379866594,
          3251.8838341794694,
          3252.06784725784,
          3252.2531772219336,
          3252.4398240717155,
          3252.627787807298,
          3252.8170684287493,
          3253.0076659361257,
          3253.199580329503,
          3253.3928116088314,
          3253.5873597743393,
          3253.7832248259756,
          3253.9804067640243,
          3254.1789055881045,
          3254.3787212988696,
          3254.5798538957156,
          3254.7823033793607,
          3254.986069749463,
          3255.1911530062134,
          3255.39755315018,
          3255.6052701802946,
          3255.8143040971886,
          3256.0246549011827,
          3256.2363225920994,
          3256.4493071698244,
          3256.663608634557,
          3256.879226986605,
          3257.0961622259006,
          3257.314414352398,
          3257.497017860949,
          3257.665376714822,
          3257.8337355692697,
          3258.0020944242547,
          3258.170453279854,
          3258.338812135991,
          3258.5071709928557,
          3258.675529850373,
          3258.843888708428,
          3259.01224756702,
          3259.180606426149,
          3259.3489652863145,
          3259.5240249590047,
          3259.7182990934175,
          3259.9138901181304,
          3260.1107980326283,
          3260.3090228373267,
          3260.5085645319728,
          3260.7094231169517,
          3260.9115985920043,
          3261.1150909575194
        ],
        "conductor_m": [
          3260.2405993728867,
          3260.3932841623505,
          3260.5482580048833,
          3260.705522167083,
          3260.8650779342643,
          3261.026926610473,
          3261.191069518493,
          3261.35750799986,
          3261.5262434148717,
          3261.697277142598,
          3261.8706105808924,
          3262.0462451464045,
          3262.2241822745905,
          3262.4044234197263,
          3262.586970054918,
          3262.771823672113,
          3262.958985782116,
          3263.1484579145977,
          3263.3402416181084,
          3263.534338460091,
          3263.730750026894,
          3263.9294779237835,
          3264.130523774957,
          3264.333889223557,
          3264.5395759316834,
          3264.7475855804087,
          3264.9579198697897,
          3265.170580518883,
          3265.385569265758,
          3265.6028878675115,
          3265.8225381002835,
          3266.0445217592683,
          3266.2688406587326,
          3266.4954966320292,
          3266.7244915316105,
          3266.955827229046,
          3267.1895056150356,
          3267.4255285994263,
          3267.6638981112283,
          3267.904616098628,
          3268.1476845290076,
          3268.3931053889587,
          3268.640880684299,
          3268.89101244009,
          3269.1435027006505,
          3269.3983535295774,
          3269.655567009759,
          3269.9151452433944,
          3270.177090352009,
          3270.441404476474,
          3270.70808977702,
          3270.97714843326,
          3271.248582644202,
          3271.5223946282713,
          3271.7985866233253,
          3272.0771608866735,
          3272.358119695096,
          3272.641465344861,
          3272.9272001517456,
          3273.2153264510516,
          3273.505846597628
        ]
      }
    },
    {
      "id": "V003",
      "desde": "P003",
      "hasta": "P004",
      "longitud_m": 75.56464892419385,
      "desnivel_m": 0.013907940794160467,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2205.000000000129,
          "flecha_vertical_m": 0.42856019640775345,
          "tension_max_n": 2205.576613567213,
          "longitud_conductor_m": 75.57113128783371,
          "distancia_dem_min_m": 10.366371257665378,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3470.9725915533627,
          "flecha_vertical_m": 0.2722757730894374,
          "tension_max_n": 3473.7815097724256,
          "longitud_conductor_m": 75.58496605655978,
          "distancia_dem_min_m": 10.335630051134103,
          "desviacion_viento_m": 0.7082791503829114
        },
        "HIELO": {
          "h_n": 3764.3055932079205,
          "flecha_vertical_m": 0.7311218195801917,
          "tension_max_n": 3767.1512580739018,
          "longitud_conductor_m": 75.58351072400585,
          "distancia_dem_min_m": 10.072211972064906,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3458.281554282882,
          "flecha_vertical_m": 0.48226685508353573,
          "tension_max_n": 3459.8496746066767,
          "longitud_conductor_m": 75.57595253832274,
          "distancia_dem_min_m": 10.243390644671308,
          "desviacion_viento_m": 0.29618165093841814
        },
        "FRIO": {
          "h_n": 3459.6430477273543,
          "flecha_vertical_m": 0.2731354530304067,
          "tension_max_n": 3460.013916079667,
          "longitud_conductor_m": 75.56728286910098,
          "distancia_dem_min_m": 10.517479072255355,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 571.3704609253857,
          "flecha_vertical_m": 1.6548604117809782,
          "tension_max_n": 573.5705428999717,
          "longitud_conductor_m": 75.66120736682451,
          "distancia_dem_min_m": 9.174105560206499,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C002",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666668,
          0.13333333333333333,
          0.15,
          0.16666666666666669,
          0.18333333333333335,
          0.2,
          0.21666666666666667,
          0.23333333333333336,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.3,
          0.3166666666666667,
          0.33333333333333337,
          0.35,
          0.3666666666666667,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45,
          0.46666666666666673,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333334,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333334,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666668,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666666,
          0.9333333333333335,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3261.4198724314047,
          3261.413777929065,
          3261.4043727589633,
          3261.3916569218586,
          3261.375630417206,
          3261.3562932448335,
          3261.3511429750833,
          3261.3985404969717,
          3261.4459380050084,
          3261.4933354979275,
          3261.540732976803,
          3261.588130441406,
          3261.635527891275,
          3261.6829253272545,
          3261.7303227485,
          3261.7777201556637,
          3261.8251175480937,
          3261.872514926366,
          3261.9199122901723,
          3261.96730963936,
          3262.0147069745813,
          3262.0621042952225,
          3262.109501601437,
          3262.1568988933395,
          3262.206913127511,
          3262.262827901204,
          3262.3170873356203,
          3262.3696914304687,
          3262.420640185935,
          3262.469933601504,
          3262.517571677925,
          3262.5635544147135,
          3262.6078818114734,
          3262.6505538691868,
          3262.6915705874076,
          3262.730931965974,
          3262.72923004429,
          3262.675989271041,
          3262.6227484776477,
          3262.5695076635357,
          3262.516266829355,
          3262.463025974993,
          3262.4097850999888,
          3262.3565442048784,
          3262.3033032897392,
          3262.2500623534206,
          3262.1968213971118,
          3262.143580420697,
          3262.0903394241764,
          3262.037098406591,
          3261.9838573695533,
          3261.9306163114497,
          3261.87737523328,
          3261.8241341347357,
          3261.770893016009,
          3261.717651876947,
          3261.6644107170882,
          3261.611169537239,
          3261.5579283372467,
          3261.504687116765,
          3261.451445875986
        ],
        "conductor_m": [
          3273.505846597628,
          3273.397528931772,
          3273.2928994986723,
          3273.1919574073613,
          3273.0947017982694,
          3273.0011318432203,
          3272.911246745421,
          3272.8250457394593,
          3272.742528091292,
          3272.6636930982445,
          3272.5885400889983,
          3272.517068423592,
          3272.449277493409,
          3272.38516672118,
          3272.3247355609706,
          3272.267983498182,
          3272.2149100495426,
          3272.1655147631086,
          3272.119797218256,
          3272.0777570256773,
          3272.039393827382,
          3272.0047072966886,
          3271.9736971382254,
          3271.946363087927,
          3271.9227049130304,
          3271.9027224120755,
          3271.886415414902,
          3271.873783782648,
          3271.8648274077495,
          3271.859546213939,
          3271.8579401562442,
          3271.860009220989,
          3271.8657534257923,
          3271.875172819569,
          3271.8882674825295,
          3271.9050375261804,
          3271.9254830933273,
          3271.9496043580734,
          3271.9774015258226,
          3272.0088748332805,
          3272.0440245484574,
          3272.0828509706694,
          3272.1253544305414,
          3272.17153529001,
          3272.2213939423277,
          3272.2749308120633,
          3272.3321463551088,
          3272.393041058681,
          3272.4576154413267,
          3272.525870052927,
          3272.597805474702,
          3272.6734223192148,
          3272.752721230379,
          3272.8357028834607,
          3272.922367985089,
          3273.012717273256,
          3273.106751517329,
          3273.2044715180537,
          3273.305878107561,
          3273.4109721493755,
          3273.519754538422
        ]
      }
    },
    {
      "id": "V004",
      "desde": "P004",
      "hasta": "P005",
      "longitud_m": 75.56464892414746,
      "desnivel_m": -0.9864269153685203,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2205.000000000129,
          "flecha_vertical_m": 0.4285966965853223,
          "tension_max_n": 2206.40821807114,
          "longitud_conductor_m": 75.57756762918831,
          "distancia_dem_min_m": 11.857069823664006,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3470.9725915533627,
          "flecha_vertical_m": 0.27231917959337415,
          "tension_max_n": 3474.463757248791,
          "longitud_conductor_m": 75.59140725103849,
          "distancia_dem_min_m": 11.857069823664006,
          "desviacion_viento_m": 0.7083920650259607
        },
        "HIELO": {
          "h_n": 3764.3055932079205,
          "flecha_vertical_m": 0.731184068328224,
          "tension_max_n": 3769.3467368591637,
          "longitud_conductor_m": 75.58994601127479,
          "distancia_dem_min_m": 11.857069823664006,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3458.281554282882,
          "flecha_vertical_m": 0.4823191817065986,
          "tension_max_n": 3461.199831509319,
          "longitud_conductor_m": 75.58238952380309,
          "distancia_dem_min_m": 11.857069823664006,
          "desviacion_viento_m": 0.29621378705858376
        },
        "FRIO": {
          "h_n": 3459.6430477273543,
          "flecha_vertical_m": 0.27315871815866244,
          "tension_max_n": 3460.9523901624416,
          "longitud_conductor_m": 75.57371953821156,
          "distancia_dem_min_m": 11.857069823664006,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 571.3704609253857,
          "flecha_vertical_m": 1.6550010197275014,
          "tension_max_n": 574.263034327525,
          "longitud_conductor_m": 75.66763604624582,
          "distancia_dem_min_m": 10.998270072971081,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C002",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333333,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666667,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333334,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666666,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3261.451445875986,
          3261.3982046148703,
          3261.3449633330747,
          3261.291722031403,
          3261.238480709281,
          3261.1676118417854,
          3261.0908128005904,
          3261.0184743377495,
          3260.949446505598,
          3260.883729303946,
          3260.8213227331357,
          3260.7622267927277,
          3260.7064414831566,
          3260.653966804149,
          3260.604802755875,
          3260.5589493385214,
          3260.5164065517274,
          3260.477174395638,
          3260.4412528705298,
          3260.408641975491,
          3260.379341711981,
          3260.353352078943,
          3260.3306730765707,
          3260.311304704892,
          3260.295246964586,
          3260.282499854111,
          3260.2730633753044,
          3260.2669375272653,
          3260.2641223101696,
          3260.2646177231186,
          3260.268423767651,
          3260.27554044308,
          3260.2859677488996,
          3260.299705685985,
          3260.316754254108,
          3260.3371134530853,
          3260.2846037697127,
          3260.2167170604157,
          3260.1504856517104,
          3260.0859095435576,
          3260.0229887366877,
          3259.9617232299684,
          3259.9021130234005,
          3259.8441581182733,
          3259.7878585137255,
          3259.7575694602147,
          3259.8188155647485,
          3259.8800616390217,
          3259.941307682062,
          3260.002553693947,
          3260.0637996754426,
          3260.1250456265243,
          3260.1862915460674,
          3260.2475374355276,
          3260.3087832944975,
          3260.3700291223367,
          3260.4312749188416,
          3260.492520685547,
          3260.553766421198,
          3260.6150121251553,
          3260.6762577993895
        ],
        "conductor_m": [
          3273.519754538422,
          3273.394714937872,
          3273.2733680003025,
          3273.1557126923885,
          3273.04174801224,
          3272.9314729893945,
          3272.8248866848085,
          3272.72198819085,
          3272.6227766312904,
          3272.5272511612966,
          3272.4354109674246,
          3272.347255267613,
          3272.2627833111737,
          3272.18199437879,
          3272.104887782505,
          3272.0314628657206,
          3271.96171900319,
          3271.8956556010107,
          3271.8332720966223,
          3271.7745679588,
          3271.719542687651,
          3271.6681958146096,
          3271.620526902432,
          3271.5765355451967,
          3271.536221368296,
          3271.499584028436,
          3271.4666232136324,
          3271.4373386432085,
          3271.4117300677926,
          3271.3897972693157,
          3271.3715400610104,
          3271.356958287407,
          3271.3460518243355,
          3271.3388205789224,
          3271.33526448959,
          3271.3353835260564,
          3271.3391776893354,
          3271.3466470117364,
          3271.3577915568635,
          3271.3726114196184,
          3271.3911067261984,
          3271.4132776341003,
          3271.4391243321197,
          3271.468647040353,
          3271.5018460101996,
          3271.5387215243654,
          3271.579273896861,
          3271.6235034730103,
          3271.6714106294476,
          3271.7229957741256,
          3271.778259346315,
          3271.837201816612,
          3271.899823686938,
          3271.9661254905486,
          3272.036107792034,
          3272.1097711873263,
          3272.1871163037035,
          3272.2681437997962,
          3272.3528543655902,
          3272.4412487224363,
          3272.5333276230535
        ]
      }
    },
    {
      "id": "V005",
      "desde": "P005",
      "hasta": "P006",
      "longitud_m": 71.0245484986718,
      "desnivel_m": 7.3940342777365,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.999999999801,
          "flecha_vertical_m": 0.38065337933037924,
          "tension_max_n": 2222.313224414252,
          "longitud_conductor_m": 71.41374321795001,
          "distancia_dem_min_m": 10.727301539295695,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3432.1830006865057,
          "flecha_vertical_m": 0.24572290456120394,
          "tension_max_n": 3441.9743896983823,
          "longitud_conductor_m": 71.42587628508068,
          "distancia_dem_min_m": 10.630348641697765,
          "desviacion_viento_m": 0.6392063755707776
        },
        "HIELO": {
          "h_n": 3716.1975030254353,
          "flecha_vertical_m": 0.6577942755603958,
          "tension_max_n": 3753.0617794405975,
          "longitud_conductor_m": 71.42437325793587,
          "distancia_dem_min_m": 10.510660097608252,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3439.399000293346,
          "flecha_vertical_m": 0.43134556292890025,
          "tension_max_n": 3462.888570571323,
          "longitud_conductor_m": 71.41788395910751,
          "distancia_dem_min_m": 10.604083917348817,
          "desviacion_viento_m": 0.26490860735414556
        },
        "FRIO": {
          "h_n": 3474.0657569315954,
          "flecha_vertical_m": 0.2415964979020937,
          "tension_max_n": 3498.054025993146,
          "longitud_conductor_m": 71.41054679536077,
          "distancia_dem_min_m": 10.836015692728779,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 540.1701919869229,
          "flecha_vertical_m": 1.554747413148005,
          "tension_max_n": 550.0349229824737,
          "longitud_conductor_m": 71.49761589546215,
          "distancia_dem_min_m": 9.773180189262803,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C003",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666665,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.28333333333333327,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.4333333333333333,
          0.44999999999999996,
          0.4666666666666666,
          0.4833333333333332,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666665,
          0.5833333333333334,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.6499999999999999,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666666,
          0.7333333333333333,
          0.7499999999999999,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666665,
          0.8333333333333333,
          0.85,
          0.8666666666666666,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666665,
          0.9333333333333332,
          0.9499999999999998,
          0.9666666666666665,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3260.64581576294,
          3260.831768021792,
          3261.0177202577756,
          3261.203672470865,
          3261.38962466165,
          3261.5755768303593,
          3261.761528976226,
          3261.9474810990464,
          3262.1699191711996,
          3262.3805430178045,
          3262.577781254684,
          3262.7616338811677,
          3262.9321008955985,
          3263.089182297519,
          3263.2328780864664,
          3263.363188260829,
          3263.480112819337,
          3263.58365176153,
          3263.6738050872796,
          3263.750572794448,
          3263.813954882849,
          3263.863951350144,
          3263.8893410410783,
          3263.9106231795004,
          3263.9289307169047,
          3263.944263653239,
          3263.9566219882,
          3263.966005721614,
          3263.9724148540854,
          3263.9758493847585,
          3263.976309312181,
          3263.973794638274,
          3263.9683053627737,
          3263.9598414838983,
          3263.9484030021276,
          3263.9339899169727,
          3263.9166022289482,
          3263.8962399373545,
          3263.872903042396,
          3263.8465915439215,
          3263.81730544022,
          3263.7850447329206,
          3263.749809421059,
          3263.7115995047657,
          3263.6704149825064,
          3263.6262558557714,
          3263.579122124221,
          3263.5290137874254,
          3263.620818639552,
          3263.7845303926324,
          3263.94675484642,
          3264.107492000685,
          3264.266741855249,
          3264.4245044098934,
          3264.580779664171,
          3264.797146724934,
          3265.0565991833405,
          3265.311589756429,
          3265.5621184429456,
          3265.8081852445007,
          3266.0497901595068
        ],
        "conductor_m": [
          3272.5333276230535,
          3272.55487472064,
          3272.5798567843176,
          3272.6082740243637,
          3272.640126679969,
          3272.67541501924,
          3272.7141393392026,
          3272.7562999658026,
          3272.8018972539107,
          3272.8509315873234,
          3272.903403378768,
          3272.9593130699045,
          3273.01866113133,
          3273.0814480625836,
          3273.1476743921485,
          3273.2173406774587,
          3273.290447504902,
          3273.366995489826,
          3273.4469852765424,
          3273.530417538333,
          3273.617292977456,
          3273.70761232515,
          3273.801376341642,
          3273.898585816153,
          3273.999241566905,
          3274.1033444411273,
          3274.2108953150637,
          3274.321895093981,
          3274.4363447121746,
          3274.5542451329793,
          3274.675597348774,
          3274.800402380992,
          3274.92866128013,
          3275.060375125756,
          3275.195545026518,
          3275.3341721201546,
          3275.476257573504,
          3275.6218025825133,
          3275.7708083722487,
          3275.9232761969074,
          3276.079207339826,
          3276.238603113492,
          3276.4014648595557,
          3276.5677939488405,
          3276.7375917813547,
          3276.9108597863033,
          3277.0875994221,
          3277.2678121763806,
          3277.451499566013,
          3277.638663137112,
          3277.8293044650522,
          3278.0234251544807,
          3278.2210268393305,
          3278.4221111828338,
          3278.6266798775378,
          3278.834734645318,
          3279.0462772373908,
          3279.261309434332,
          3279.4798330460885,
          3279.7018499119954,
          3279.92736190079
        ]
      }
    },
    {
      "id": "V006",
      "desde": "P006",
      "hasta": "P007",
      "longitud_m": 71.02454850008766,
      "desnivel_m": 2.591661617747194,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.999999999801,
          "flecha_vertical_m": 0.37885949335181524,
          "tension_max_n": 2208.684381653321,
          "longitud_conductor_m": 71.07719527134596,
          "distancia_dem_min_m": 9.753105380500983,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3432.1830006865057,
          "flecha_vertical_m": 0.24355916030054758,
          "tension_max_n": 3436.6966668964715,
          "longitud_conductor_m": 71.08909866819158,
          "distancia_dem_min_m": 9.726626040432166,
          "desviacion_viento_m": 0.6335777626053478
        },
        "HIELO": {
          "h_n": 3716.1975030254353,
          "flecha_vertical_m": 0.6546952465034758,
          "tension_max_n": 3726.189732255877,
          "longitud_conductor_m": 71.08787563664296,
          "distancia_dem_min_m": 9.47726962734896,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3439.399000293346,
          "flecha_vertical_m": 0.4287552126853219,
          "tension_max_n": 3445.4675734674183,
          "longitud_conductor_m": 71.08130616156893,
          "distancia_dem_min_m": 9.636218259274756,
          "desviacion_viento_m": 0.26331775738474683
        },
        "FRIO": {
          "h_n": 3474.0657569315954,
          "flecha_vertical_m": 0.24045783610382387,
          "tension_max_n": 3478.4115866170796,
          "longitud_conductor_m": 71.0739837131289,
          "distancia_dem_min_m": 9.891507037748852,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 540.1701919869229,
          "flecha_vertical_m": 1.547437654257704,
          "tension_max_n": 544.2929800078633,
          "longitud_conductor_m": 71.16146461377635,
          "distancia_dem_min_m": 8.584527219594747,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C003",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05000000000000001,
          0.06666666666666667,
          0.08333333333333334,
          0.10000000000000002,
          0.11666666666666668,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333335,
          0.20000000000000004,
          0.2166666666666667,
          0.23333333333333336,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.30000000000000004,
          0.3166666666666667,
          0.33333333333333337,
          0.35000000000000003,
          0.3666666666666667,
          0.38333333333333336,
          0.4000000000000001,
          0.4166666666666667,
          0.4333333333333334,
          0.45,
          0.46666666666666673,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333334,
          0.65,
          0.6666666666666667,
          0.6833333333333335,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333334,
          0.7500000000000001,
          0.7666666666666667,
          0.7833333333333333,
          0.8000000000000002,
          0.8166666666666668,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666668,
          0.8833333333333334,
          0.9,
          0.9166666666666667,
          0.9333333333333335,
          0.9500000000000002,
          0.9666666666666667,
          0.9833333333333335,
          1.0
        ],
        "terreno_dem_m": [
          3266.0497901595068,
          3266.2869331880943,
          3266.5196143298213,
          3266.747833583571,
          3266.971590950683,
          3267.190886429582,
          3267.40572002067,
          3267.6160917232555,
          3267.8220015364686,
          3268.0234494609995,
          3268.2204354963405,
          3268.412959641952,
          3268.6010218976458,
          3268.7846222624066,
          3268.963760737087,
          3269.138437320866,
          3269.308652013561,
          3269.4744048144557,
          3269.635695723088,
          3269.7925247399457,
          3269.9448918643216,
          3270.0927970962393,
          3270.2362404347773,
          3270.375221879595,
          3270.509741431116,
          3270.639799088436,
          3270.7653948514,
          3270.8865287200388,
          3270.991149913213,
          3271.0434198214166,
          3271.091227835811,
          3271.134573956096,
          3271.173458181459,
          3271.2078805120846,
          3271.237840947413,
          3271.263339487508,
          3271.284376131668,
          3271.3009508799455,
          3271.313063731299,
          3271.3207146861555,
          3271.3239037438616,
          3271.322630904354,
          3271.3168961674282,
          3271.306699532083,
          3271.29204099833,
          3271.27292056653,
          3271.249338235686,
          3271.221294005485,
          3271.1887878754123,
          3271.151819845939,
          3271.1103899162576,
          3271.064498085941,
          3271.014144355097,
          3270.9593287227904,
          3270.900051189962,
          3270.836311754584,
          3270.7681104174217,
          3270.6954471781473,
          3270.61832203595,
          3270.536734990829,
          3270.4506860427473
        ],
        "conductor_m": [
          3279.92736190079,
          3279.8691569168413,
          3279.81439014353,
          3279.763061119878,
          3279.7151694138433,
          3279.670714622318,
          3279.629696371121,
          3279.5921143149976,
          3279.557968137616,
          3279.5272575515646,
          3279.499982298349,
          3279.4761421483913,
          3279.4557369010263,
          3279.4387663845005,
          3279.4252304559723,
          3279.4151290015075,
          3279.408461936082,
          3279.405229203578,
          3279.4054307767856,
          3279.409066657401,
          3279.4161368760283,
          3279.4266414921776,
          3279.440580594268,
          3279.4579542996257,
          3279.478762754487,
          3279.503006133999,
          3279.5306846422204,
          3279.561798512124,
          3279.5963480055984,
          3279.63433341345,
          3279.6757550554057,
          3279.7206132801157,
          3279.768908465156,
          3279.820641017032,
          3279.8758113711815,
          3279.934419991979,
          3279.9964673727395,
          3280.061954035721,
          3280.130880532132,
          3280.203247442133,
          3280.2790553748437,
          3280.358304968347,
          3280.440996889695,
          3280.527131834913,
          3280.616710529008,
          3280.7097337259715,
          3280.8062022087906,
          3280.9061167894492,
          3281.0094783089385,
          3281.116287637262,
          3281.226545673445,
          3281.34025334554,
          3281.4574116106355,
          3281.578021454865,
          3281.7020838934127,
          3281.8295999705247,
          3281.960570759516,
          3282.0949973627817,
          3282.2328809118026,
          3282.374222567159,
          3282.5190235185373
        ]
      }
    },
    {
      "id": "V007",
      "desde": "P007",
      "hasta": "P008",
      "longitud_m": 57.50739169218934,
      "desnivel_m": -1.5050179164408295,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2205.0000000001583,
          "flecha_vertical_m": 0.24829195704007434,
          "tension_max_n": 2207.079871446443,
          "longitud_conductor_m": 57.529937806293084,
          "distancia_dem_min_m": 10.362014780604568,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3289.9233262651196,
          "flecha_vertical_m": 0.16647226402637827,
          "tension_max_n": 3292.7762582548066,
          "longitud_conductor_m": 57.537057702291946,
          "distancia_dem_min_m": 10.362014780604113,
          "desviacion_viento_m": 0.43304930287790266
        },
        "HIELO": {
          "h_n": 3595.337817668489,
          "flecha_vertical_m": 0.44347970814788096,
          "tension_max_n": 3601.1795185796736,
          "longitud_conductor_m": 57.53619171083336,
          "distancia_dem_min_m": 10.362014780604113,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3387.3000828340955,
          "flecha_vertical_m": 0.28528609360934487,
          "tension_max_n": 3390.8182105717888,
          "longitud_conductor_m": 57.53227494517952,
          "distancia_dem_min_m": 10.362014780604113,
          "desviacion_viento_m": 0.17520695296456107
        },
        "FRIO": {
          "h_n": 3522.7661032877013,
          "flecha_vertical_m": 0.15541068872037245,
          "tension_max_n": 3525.1742384170675,
          "longitud_conductor_m": 57.52820093434809,
          "distancia_dem_min_m": 10.362014780604113,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 448.33051229605974,
          "flecha_vertical_m": 1.2218635845581463,
          "tension_max_n": 451.0975189839408,
          "longitud_conductor_m": 57.59618245691212,
          "distancia_dem_min_m": 10.362014780604113,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C004",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333334,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666669,
          0.18333333333333335,
          0.19999999999999998,
          0.21666666666666665,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.33333333333333337,
          0.35,
          0.3666666666666667,
          0.38333333333333336,
          0.39999999999999997,
          0.4166666666666667,
          0.4333333333333333,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333332,
          0.7,
          0.7166666666666667,
          0.7333333333333334,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666666,
          0.8833333333333333,
          0.9,
          0.9166666666666667,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3270.4597171332234,
          3270.424347285519,
          3270.3651285904925,
          3270.286389203182,
          3270.2076498061247,
          3270.128910399719,
          3270.050170984091,
          3269.9714315585643,
          3269.8926921240713,
          3269.813952679539,
          3269.735213225529,
          3269.656473761773,
          3269.57773428863,
          3269.5473059685987,
          3269.5240431553484,
          3269.501662765507,
          3269.4801647990507,
          3269.459549255801,
          3269.439816136194,
          3269.4209654402966,
          3269.402997168285,
          3269.3859113197814,
          3269.3697078949363,
          3269.354386894174,
          3269.339948317379,
          3269.3263921644384,
          3269.3137184356724,
          3269.301927131113,
          3269.2910182504756,
          3269.2809917942623,
          3269.271847762455,
          3269.263586155339,
          3269.2562069724463,
          3269.2497102140387,
          3269.2440958804755,
          3269.239363971567,
          3269.235514487129,
          3269.232547427797,
          3269.230462793441,
          3269.2352394146014,
          3269.302703830153,
          3269.370168239777,
          3269.4376326426604,
          3269.5050970393595,
          3269.5725614298753,
          3269.640025814118,
          3269.707490191965,
          3269.7749545634556,
          3269.842418928814,
          3269.909883287764,
          3269.9773476404353,
          3270.0448119869543,
          3270.1122763271674,
          3270.1797406609858,
          3270.24720498848,
          3270.314669309874,
          3270.382133624732,
          3270.4495979332005,
          3270.517062235518,
          3270.5845265318435,
          3270.6519908214923
        ],
        "conductor_m": [
          3282.5190235185373,
          3282.413737708523,
          3282.311180494281,
          3282.211351054281,
          3282.1142485888436,
          3282.019872320133,
          3281.9282214921523,
          3281.839295370736,
          3281.7530932435457,
          3281.6696144200614,
          3281.5888582315806,
          3281.510824031209,
          3281.435511193856,
          3281.362919116232,
          3281.293047216841,
          3281.2258949359766,
          3281.161461735718,
          3281.0997470999264,
          3281.0407505342387,
          3280.9844715660656,
          3280.9309097445866,
          3280.8800646407467,
          3280.8319358472536,
          3280.7865229785734,
          3280.743825670928,
          3280.7038435822924,
          3280.666576392392,
          3280.632023802699,
          3280.600185536432,
          3280.5710613385513,
          3280.544650975759,
          3280.520954236495,
          3280.499970930939,
          3280.4817008910045,
          3280.4661439703395,
          3280.4533000443266,
          3280.44316901008,
          3280.435750786445,
          3280.4310453139988,
          3280.429052555048,
          3280.42977249363,
          3280.433205135512,
          3280.43935050819,
          3280.4482086608923,
          3280.459779664576,
          3280.4740636119313,
          3280.491060617378,
          3280.510770817071,
          3280.5331943688966,
          3280.558331452479,
          3280.5861822691772,
          3280.6167470420896,
          3280.6500260160533,
          3280.686019457649,
          3280.7247276552,
          3280.766150918777,
          3280.8102895801994,
          3280.8571439930383,
          3280.9067145326185,
          3280.9590015960234,
          3281.0140056020964
        ]
      }
    },
    {
      "id": "V008",
      "desde": "P008",
      "hasta": "P009",
      "longitud_m": 70.11431978175483,
      "desnivel_m": 1.8540141571751523,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2205.000000000572,
          "flecha_vertical_m": 0.3690941020062616,
          "tension_max_n": 2207.4865448541973,
          "longitud_conductor_m": 70.1440036715053,
          "distancia_dem_min_m": 8.89363996367365,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3420.993255343793,
          "flecha_vertical_m": 0.23799151483709435,
          "tension_max_n": 3424.8215079136944,
          "longitud_conductor_m": 70.1555494107236,
          "distancia_dem_min_m": 8.921790688631972,
          "desviacion_viento_m": 0.6190944791543722
        },
        "HIELO": {
          "h_n": 3709.1593281128917,
          "flecha_vertical_m": 0.6390293554439123,
          "tension_max_n": 3716.4930307450345,
          "longitud_conductor_m": 70.15434057579941,
          "distancia_dem_min_m": 8.710424056900138,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3435.8741863205078,
          "flecha_vertical_m": 0.41809579500463845,
          "tension_max_n": 3440.2572154665186,
          "longitud_conductor_m": 70.14797534838465,
          "distancia_dem_min_m": 8.835215230133144,
          "desviacion_viento_m": 0.25677133211535896
        },
        "FRIO": {
          "h_n": 3478.2050901768534,
          "flecha_vertical_m": 0.23398118496599662,
          "tension_max_n": 3480.9578472140124,
          "longitud_conductor_m": 70.14090807976861,
          "distancia_dem_min_m": 8.985353086419309,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 534.385792032411,
          "flecha_vertical_m": 1.5238681149412963,
          "tension_max_n": 537.8168247598537,
          "longitud_conductor_m": 70.2269776728309,
          "distancia_dem_min_m": 8.008478312503485,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C005",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333335,
          0.19999999999999998,
          0.21666666666666665,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35000000000000003,
          0.3666666666666667,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.4333333333333333,
          0.44999999999999996,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.6499999999999999,
          0.6666666666666666,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333334,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.85,
          0.8666666666666666,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333333,
          0.95,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3270.625728436075,
          3270.7597642411406,
          3270.8938000402663,
          3271.0278358339624,
          3271.16187162189,
          3271.2959074044843,
          3271.429943180946,
          3271.563978952312,
          3271.6980147177037,
          3271.832050477603,
          3271.966086231798,
          3272.1001219805958,
          3272.2341577233556,
          3272.2715181823887,
          3272.2676443224545,
          3272.259491926088,
          3272.2470609927936,
          3272.23035152217,
          3272.209363513021,
          3272.2207963649807,
          3272.2334399038436,
          3272.246083440289,
          3272.258726974368,
          3272.271370505927,
          3272.28401403505,
          3272.2966575617234,
          3272.3093010858647,
          3272.321944607659,
          3272.3345881268247,
          3272.3472316437465,
          3272.3598751581226,
          3272.3725186700817,
          3272.385162179643,
          3272.3978056866586,
          3272.4104491911357,
          3272.423092693272,
          3272.4357361928824,
          3272.4483796900367,
          3272.4610231848646,
          3272.473666677146,
          3272.4850539368617,
          3272.48781405211,
          3272.4897184567285,
          3272.4907671502397,
          3272.490960132998,
          3272.4902974047404,
          3272.488778965214,
          3272.4864048143036,
          3272.4831749521168,
          3272.479089378463,
          3272.4741480930616,
          3272.468351096093,
          3272.461698387139,
          3272.454189966281,
          3272.445825833352,
          3272.4366059882946,
          3272.426530430794,
          3272.4155991610733,
          3272.403812178827,
          3272.3911694838725,
          3272.3776710760203
        ],
        "conductor_m": [
          3281.0140056020964,
          3280.9450229611425,
          3280.879428992581,
          3280.81722314665,
          3280.7584049019856,
          3280.702973765615,
          3280.6509292729547,
          3280.602270987805,
          3280.5569985023476,
          3280.5151114371406,
          3280.476609441117,
          3280.441492191581,
          3280.409759394205,
          3280.3814107830276,
          3280.356446120451,
          3280.3348651972397,
          3280.3166678325174,
          3280.3018538737674,
          3280.290423196829,
          3280.2823757059,
          3280.2777113335305,
          3280.2764300406284,
          3280.278531816454,
          3280.2840166786227,
          3280.292884673105,
          3280.305135874227,
          3280.320770384668,
          3280.3397883354655,
          3280.3621898860147,
          3280.387975224069,
          3280.4171445657425,
          3280.449698155512,
          3280.485636266218,
          3280.524959199068,
          3280.5676672836375,
          3280.6137608778763,
          3280.663240368107,
          3280.7161061690313,
          3280.772358723732,
          3280.831998503678,
          3280.895026008726,
          3280.961441767128,
          3281.0312463355326,
          3281.104440298992,
          3281.181024270965,
          3281.2609988933227,
          3281.344364836356,
          3281.431122798777,
          3281.521273507729,
          3281.6148177187897,
          3281.7117562159806,
          3281.812089811769,
          3281.91581934708,
          3282.022945691299,
          3282.1334697422817,
          3282.247392426362,
          3282.364714698357,
          3282.485437541578,
          3282.6095619678367,
          3282.7370890174548,
          3282.8680197592716
        ]
      }
    },
    {
      "id": "V009",
      "desde": "P009",
      "hasta": "P010",
      "longitud_m": 70.11431978353167,
      "desnivel_m": 6.2928293523863434,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2205.000000000572,
          "flecha_vertical_m": 0.3704480021946277,
          "tension_max_n": 2218.5177492284547,
          "longitud_conductor_m": 70.40130385213494,
          "distancia_dem_min_m": 10.46959246205597,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3420.993255343793,
          "flecha_vertical_m": 0.2396285116575525,
          "tension_max_n": 3429.383123957548,
          "longitud_conductor_m": 70.41302149773779,
          "distancia_dem_min_m": 10.46959246205597,
          "desviacion_viento_m": 0.6233528481749344
        },
        "HIELO": {
          "h_n": 3709.1593281128917,
          "flecha_vertical_m": 0.6413727347709175,
          "tension_max_n": 3738.6654209753838,
          "longitud_conductor_m": 70.41160298301615,
          "distancia_dem_min_m": 10.46959246205597,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3435.8741863205078,
          "flecha_vertical_m": 0.42005183823622616,
          "tension_max_n": 3454.5865379496126,
          "longitud_conductor_m": 70.40529776575109,
          "distancia_dem_min_m": 10.46959246205597,
          "desviacion_viento_m": 0.25797262577162394
        },
        "FRIO": {
          "h_n": 3478.2050901768534,
          "flecha_vertical_m": 0.23483954352633507,
          "tension_max_n": 3496.6614863408154,
          "longitud_conductor_m": 70.39821957455307,
          "distancia_dem_min_m": 10.46959246205597,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 534.385792032411,
          "flecha_vertical_m": 1.5294447464052618,
          "tension_max_n": 542.7187556709473,
          "longitud_conductor_m": 70.4839749593761,
          "distancia_dem_min_m": 10.437065324191735,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C005",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666665,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.2166666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.4333333333333334,
          0.45,
          0.4666666666666666,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666668,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666668,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666668,
          0.8833333333333333,
          0.9,
          0.9166666666666667,
          0.9333333333333332,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3272.3776710760203,
          3272.363316955545,
          3272.348107122026,
          3272.332041575559,
          3272.3151203158195,
          3272.2973433427533,
          3272.278710656206,
          3272.2592222562516,
          3272.2785425331176,
          3272.3298417626575,
          3272.3802852776416,
          3272.4298730783094,
          3272.4786051641813,
          3272.526481535625,
          3272.573502192094,
          3272.619667133913,
          3272.6649763606547,
          3272.709429872086,
          3272.7530276685325,
          3272.7957697492707,
          3272.837656114962,
          3272.878686764718,
          3272.9188616990123,
          3272.958180917537,
          3272.996644420056,
          3273.0342522064957,
          3273.0710042771016,
          3273.106900631251,
          3273.141941269111,
          3273.176126190289,
          3273.20945539517,
          3273.241928883284,
          3273.27354665462,
          3273.3043087090587,
          3273.334215046312,
          3273.363265666453,
          3273.4959172695512,
          3273.632005020414,
          3273.76723705278,
          3273.9016133670225,
          3274.140348930712,
          3274.4085406403915,
          3274.6724537925725,
          3274.9320883875534,
          3275.1874444238815,
          3275.4385219020005,
          3275.6853208209604,
          3275.927841179586,
          3276.166082978356,
          3276.4000462160056,
          3276.6297308922403,
          3276.8551370062696,
          3277.0762645580835,
          3277.2931135462613,
          3277.5056839708554,
          3277.71397583158,
          3277.917989127176,
          3278.1177238570453,
          3278.313180021517,
          3278.5043576188073,
          3278.691256649602
        ],
        "conductor_m": [
          3282.8680197592716,
          3282.8728283017085,
          3282.8810199650015,
          3282.8925948178075,
          3282.9075529571383,
          3282.9258945083625,
          3282.947619625206,
          3282.9727284897517,
          3283.001221312446,
          3283.033098332094,
          3283.068359815866,
          3283.1070060592992,
          3283.1490373862976,
          3283.1944541491375,
          3283.24325672847,
          3283.2954455333233,
          3283.351021001106,
          3283.4099835976112,
          3283.472333817022,
          3283.5380721819124,
          3283.607199243254,
          3283.67971558042,
          3283.7556218011905,
          3283.8349185417565,
          3283.917606466726,
          3284.0036862691295,
          3284.0931586704264,
          3284.18602442051,
          3284.282284297714,
          3284.3819391088186,
          3284.4849896890596,
          3284.591436902132,
          3284.7012816402007,
          3284.8145248239043,
          3284.9311674023656,
          3285.051210353199,
          3285.174654682518,
          3285.301501424944,
          3285.431751643615,
          3285.565406430195,
          3285.702466904881,
          3285.842934216416,
          3285.986809542096,
          3286.13409408778,
          3286.284789087901,
          3286.438895805476,
          3286.596415532116,
          3286.7573495880392,
          3286.921699322078,
          3287.089466111693,
          3287.2606513629858,
          3287.435256510707,
          3287.613283018272,
          3287.7947323777694,
          3287.9796061099782,
          3288.167905764377,
          3288.359632919157,
          3288.554789181237,
          3288.7533761862774,
          3288.9553955986908,
          3289.160849111658
        ]
      }
    },
    {
      "id": "V010",
      "desde": "P010",
      "hasta": "P011",
      "longitud_m": 50.21419673540478,
      "desnivel_m": 10.480951900385572,
      "cruza_cauce": true,
      "cruza_via": true,
      "estados": {
        "EDS": {
          "h_n": 2205.0000000025466,
          "flecha_vertical_m": 0.19331983510630302,
          "tension_max_n": 2259.7097817211697,
          "longitud_conductor_m": 51.298215416365714,
          "distancia_dem_min_m": 10.376878841555481,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3262.6717724542787,
          "flecha_vertical_m": 0.1331139899327365,
          "tension_max_n": 3279.779896745586,
          "longitud_conductor_m": 51.30346908310778,
          "distancia_dem_min_m": 10.376878841555481,
          "desviacion_viento_m": 0.34627342206707445
        },
        "HIELO": {
          "h_n": 3498.350315969683,
          "flecha_vertical_m": 0.3548609354616241,
          "tension_max_n": 3595.2960328861686,
          "longitud_conductor_m": 51.3026263072436,
          "distancia_dem_min_m": 10.376878841555481,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3357.7930120423352,
          "flecha_vertical_m": 0.225386078681856,
          "tension_max_n": 3422.8361265365324,
          "longitud_conductor_m": 51.29988018056167,
          "distancia_dem_min_m": 10.376878841555481,
          "desviacion_viento_m": 0.1384196740432544
        },
        "FRIO": {
          "h_n": 3519.812274033683,
          "flecha_vertical_m": 0.12110468071684277,
          "tension_max_n": 3602.763060154752,
          "longitud_conductor_m": 51.297084336196164,
          "distancia_dem_min_m": 10.376878841555481,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 390.6956377148971,
          "flecha_vertical_m": 1.0916389141944265,
          "tension_max_n": 407.4784491514547,
          "longitud_conductor_m": 51.355674699808105,
          "distancia_dem_min_m": 10.079996940455203,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C006",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05000000000000001,
          0.06666666666666667,
          0.08333333333333333,
          0.10000000000000002,
          0.11666666666666668,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333335,
          0.20000000000000004,
          0.21666666666666667,
          0.23333333333333336,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.3,
          0.3166666666666667,
          0.3333333333333333,
          0.35000000000000003,
          0.3666666666666667,
          0.38333333333333336,
          0.4000000000000001,
          0.4166666666666667,
          0.43333333333333335,
          0.45,
          0.46666666666666673,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333334,
          0.6500000000000001,
          0.6666666666666666,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333334,
          0.7500000000000001,
          0.7666666666666667,
          0.7833333333333334,
          0.8000000000000002,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666667,
          0.9333333333333335,
          0.95,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3278.6108306761043,
          3278.7680958531096,
          3278.9216306896756,
          3279.071435185755,
          3279.217509341417,
          3279.3598531562393,
          3279.498466629877,
          3279.651741984394,
          3279.8098748736265,
          3279.966515627236,
          3280.1216642450454,
          3280.2753207268547,
          3280.4274850730876,
          3280.5781572833826,
          3280.72733735743,
          3280.875025295225,
          3281.0212210972577,
          3281.165924762884,
          3281.309136292266,
          3281.4508556852343,
          3281.591082941399,
          3281.7298180614484,
          3281.86706104477,
          3282.002811891755,
          3282.137070601471,
          3282.269837174461,
          3282.4011116107295,
          3282.5308939100833,
          3282.6591840722504,
          3282.785982097492,
          3282.9112879854265,
          3283.035101736183,
          3283.1574233497745,
          3283.278252825534,
          3283.397590164194,
          3283.5154353654875,
          3283.6317884289138,
          3283.746649354647,
          3283.860018142721,
          3283.9718947929805,
          3284.0822793055063,
          3284.1911716796762,
          3284.4406906781232,
          3284.695172343213,
          3284.9504000864827,
          3285.20637390753,
          3285.4630938067485,
          3285.7205597850407,
          3285.978771841218,
          3286.237729975771,
          3286.4974341885927,
          3286.7578844796435,
          3287.0190808497764,
          3287.2810232984684,
          3287.549410892216,
          3287.839059767865,
          3288.1272165119294,
          3288.4138811243956,
          3288.699053604911,
          3288.9827339533576,
          3289.2649221704883
        ],
        "conductor_m": [
          3289.160849111658,
          3289.264328733418,
          3289.3702002242126,
          3289.4784644354963,
          3289.5891222379673,
          3289.7021745215734,
          3289.8176221955205,
          3289.9354661882776,
          3290.055707447587,
          3290.1783469404695,
          3290.3033856532347,
          3290.4308245914867,
          3290.560664780133,
          3290.692907263393,
          3290.8275531048057,
          3290.96460338724,
          3291.1040592129007,
          3291.2459217033393,
          3291.390191999463,
          3291.5368712615427,
          3291.6859606692233,
          3291.8374614215336,
          3291.9913747368937,
          3292.1477018531277,
          3292.3064440274725,
          3292.467602536586,
          3292.631178676561,
          3292.7971737629327,
          3292.96558913069,
          3293.1364261342883,
          3293.3096861476565,
          3293.485370564211,
          3293.6634807968667,
          3293.8440182780464,
          3294.026984459695,
          3294.2123808132897,
          3294.4002088298507,
          3294.590470019956,
          3294.7831659137505,
          3294.9782980609616,
          3295.175868030909,
          3295.375877412517,
          3295.5783278143313,
          3295.7832208645264,
          3295.9905582109222,
          3296.200341520998,
          3296.412572481902,
          3296.6272528004693,
          3296.8443842032316,
          3297.063968436435,
          3297.286007266051,
          3297.510502477792,
          3297.7374558771257,
          3297.9668692892888,
          3298.198744559303,
          3298.433083551988,
          3298.6698881519796,
          3298.909160263741,
          3299.1509018115808,
          3299.3951147396665,
          3299.6418010120437
        ]
      }
    },
    {
      "id": "V011",
      "desde": "P011",
      "hasta": "P012",
      "longitud_m": 60.96894549127756,
      "desnivel_m": 3.739230438572031,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2205.0000000008113,
          "flecha_vertical_m": 0.279512030142379,
          "tension_max_n": 2211.9877906629818,
          "longitud_conductor_m": 61.086899331375314,
          "distancia_dem_min_m": 10.141048100950684,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3327.933414615851,
          "flecha_vertical_m": 0.18551298810129047,
          "tension_max_n": 3333.1189443052717,
          "longitud_conductor_m": 61.09516356788259,
          "distancia_dem_min_m": 10.141048100950684,
          "desviacion_viento_m": 0.4825805105848198
        },
        "HIELO": {
          "h_n": 3624.535427091643,
          "flecha_vertical_m": 0.49522334192326745,
          "tension_max_n": 3640.460745286862,
          "longitud_conductor_m": 61.094166601851114,
          "distancia_dem_min_m": 10.138655942313108,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3400.0767175991423,
          "flecha_vertical_m": 0.3200863729628516,
          "tension_max_n": 3410.109388137235,
          "longitud_conductor_m": 61.08964415361483,
          "distancia_dem_min_m": 10.141048100950684,
          "desviacion_viento_m": 0.1965793613799277
        },
        "FRIO": {
          "h_n": 3510.0937706473787,
          "flecha_vertical_m": 0.17558325470274672,
          "tension_max_n": 3519.39631448537,
          "longitud_conductor_m": 61.08484235588306,
          "distancia_dem_min_m": 10.141048100950684,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 472.06588348378614,
          "flecha_vertical_m": 1.3063422645924916,
          "tension_max_n": 477.15534670572697,
          "longitud_conductor_m": 61.157660365631266,
          "distancia_dem_min_m": 9.407288186172991,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C007",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333333,
          0.1,
          0.11666666666666668,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333335,
          0.2,
          0.21666666666666667,
          0.23333333333333336,
          0.25000000000000006,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35000000000000003,
          0.3666666666666667,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45,
          0.46666666666666673,
          0.4833333333333334,
          0.5000000000000001,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333335,
          0.7000000000000001,
          0.7166666666666668,
          0.7333333333333334,
          0.7500000000000001,
          0.7666666666666667,
          0.7833333333333334,
          0.8,
          0.8166666666666668,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666667,
          0.9333333333333335,
          0.9500000000000002,
          0.9666666666666668,
          0.9833333333333335,
          1.0
        ],
        "terreno_dem_m": [
          3289.500752911093,
          3289.5254967075034,
          3289.551557180681,
          3289.57893432921,
          3289.6076281554206,
          3289.637638657199,
          3289.6689658363375,
          3289.701609692425,
          3289.735570225582,
          3289.7708474354886,
          3289.8074413232284,
          3289.845351887928,
          3289.884579130304,
          3289.925123050357,
          3289.966983648389,
          3290.010160923891,
          3290.0546548785487,
          3290.100465510014,
          3290.147592820871,
          3290.19603680988,
          3290.245797477991,
          3290.296874823953,
          3290.349268849379,
          3290.4029795538777,
          3290.4580069376616,
          3290.5143510007492,
          3290.572011743362,
          3290.6151764760853,
          3290.645425027802,
          3290.676331915901,
          3290.707897141053,
          3290.7401207022617,
          3290.773002599874,
          3290.818027022855,
          3290.9178601371327,
          3291.0163765619213,
          3291.113576296533,
          3291.209459341133,
          3291.3040256952067,
          3291.3972753591092,
          3291.4892083320724,
          3291.5798246148406,
          3291.66912420645,
          3291.7571071072775,
          3291.8437733168807,
          3291.929122835244,
          3292.0131556621645,
          3292.0958717978974,
          3292.1772712418383,
          3292.2573539940076,
          3292.3361200542367,
          3292.413569422338,
          3292.489702098393,
          3292.564518082277,
          3292.6380173735633,
          3292.7101999723263,
          3292.781065878269,
          3292.8506150914473,
          3292.918847611613,
          3292.940977185636,
          3292.9489617055765
        ],
        "conductor_m": [
          3299.6418010120437,
          3299.618579045063,
          3299.598253532304,
          3299.580824308699,
          3299.566291232703,
          3299.5546541862896,
          3299.5459130749523,
          3299.5400678277038,
          3299.5371183970733,
          3299.537064759108,
          3299.5399069133723,
          3299.5456448829477,
          3299.5542787144336,
          3299.5658084779466,
          3299.5802342671223,
          3299.5975561991145,
          3299.6177744145975,
          3299.6408890777675,
          3299.6669003763427,
          3299.695808521565,
          3299.727613748203,
          3299.7623163145518,
          3299.799916502437,
          3299.8404146172174,
          3299.883810987784,
          3299.9301059665668,
          3299.979299929535,
          3300.031393276202,
          3300.086386429626,
          3300.1442798364174,
          3300.2050739667375,
          3300.2687693143057,
          3300.335366396404,
          3300.4048657538788,
          3300.4772679511457,
          3300.552573576196,
          3300.6307832406,
          3300.711897579512,
          3300.795917251675,
          3300.882842939428,
          3300.97267534871,
          3301.065415209064,
          3301.1610632736483,
          3301.259620319237,
          3301.361087146229,
          3301.4654645786536,
          3301.5727534641783,
          3301.682954674115,
          3301.7960691034273,
          3301.9120976707363,
          3302.0310413183306,
          3302.1529010121726,
          3302.277677741906,
          3302.4053725208632,
          3302.535986386077,
          3302.6695203982854,
          3302.80597564194,
          3302.9453532252196,
          3303.087654280032,
          3303.23287996203,
          3303.381031450616
        ]
      }
    },
    {
      "id": "V012",
      "desde": "P012",
      "hasta": "P013",
      "longitud_m": 54.308189166692785,
      "desnivel_m": 3.549681316709121,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2205.0000000006157,
          "flecha_vertical_m": 0.22183075551431042,
          "tension_max_n": 2212.3480152054453,
          "longitud_conductor_m": 54.42647312412753,
          "distancia_dem_min_m": 10.341212225916934,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3262.0392027680646,
          "flecha_vertical_m": 0.1502355163841549,
          "tension_max_n": 3266.827128131082,
          "longitud_conductor_m": 54.4326562446085,
          "distancia_dem_min_m": 10.366674895060896,
          "desviacion_viento_m": 0.3908121633244026
        },
        "HIELO": {
          "h_n": 3563.5762128773777,
          "flecha_vertical_m": 0.3997462094086961,
          "tension_max_n": 3579.5619814076613,
          "longitud_conductor_m": 54.431867963632115,
          "distancia_dem_min_m": 10.19008906728277,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3375.2617564597003,
          "flecha_vertical_m": 0.2559164968628824,
          "tension_max_n": 3385.4564078449494,
          "longitud_conductor_m": 54.42847781912067,
          "distancia_dem_min_m": 10.30222385452771,
          "desviacion_viento_m": 0.15716976969129615
        },
        "FRIO": {
          "h_n": 3530.4582294619922,
          "flecha_vertical_m": 0.138545829520196,
          "tension_max_n": 3540.524411344189,
          "longitud_conductor_m": 54.425008821625816,
          "distancia_dem_min_m": 10.401238545613978,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 425.14367422736996,
          "flecha_vertical_m": 1.151175789034009,
          "tension_max_n": 429.92243832790166,
          "longitud_conductor_m": 54.48867534049121,
          "distancia_dem_min_m": 9.471796955518585,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C008",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333335,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35,
          0.3666666666666667,
          0.3833333333333333,
          0.4,
          0.41666666666666663,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666667,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.6499999999999999,
          0.6666666666666667,
          0.6833333333333333,
          0.7,
          0.7166666666666666,
          0.7333333333333334,
          0.75,
          0.7666666666666666,
          0.7833333333333332,
          0.8,
          0.8166666666666667,
          0.8333333333333333,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666667,
          0.9333333333333333,
          0.95,
          0.9666666666666666,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3292.930569963391,
          3292.988449821716,
          3293.045965181573,
          3293.103116042315,
          3293.1599024046914,
          3293.2163242678353,
          3293.272381632333,
          3293.3280744977365,
          3293.3834028641772,
          3293.438366731619,
          3293.492966100022,
          3293.5472009691293,
          3293.6010713391183,
          3293.6545772099057,
          3293.7077185814414,
          3293.7604954536855,
          3293.8129078264665,
          3293.8649556998353,
          3293.916639073804,
          3293.967957948098,
          3294.018912323063,
          3294.0695021982774,
          3294.119727573909,
          3294.169588449843,
          3294.219084826081,
          3294.268216702406,
          3294.316984078953,
          3294.365386955738,
          3294.413425332511,
          3294.4610992091984,
          3294.508408586035,
          3294.555353462674,
          3294.601933839169,
          3294.6519461646035,
          3294.7167738233006,
          3294.781601482573,
          3294.8464291422556,
          3294.911256802385,
          3294.9760844630264,
          3295.040912124102,
          3295.1057397855875,
          3295.170567447623,
          3295.2353951099526,
          3295.3002227727297,
          3295.3650504360694,
          3295.429878100023,
          3295.4947057642075,
          3295.5595334290438,
          3295.624361094059,
          3295.689188759727,
          3295.754016425829,
          3295.818844092482,
          3295.8836717594404,
          3295.9484994269496,
          3296.0133270948563,
          3296.078154763324,
          3296.1429824321003,
          3296.207810101439,
          3296.272637771263,
          3296.3374654414574,
          3296.4022931121517
        ],
        "conductor_m": [
          3303.381031450616,
          3303.3648187886947,
          3303.3511576896826,
          3303.3400480450496,
          3303.331489766535,
          3303.3254827861474,
          3303.322027056165,
          3303.3211225491336,
          3303.322769257867,
          3303.3269671954477,
          3303.3337163952265,
          3303.3430169108215,
          3303.3548688161213,
          3303.3692722052833,
          3303.386227192734,
          3303.405733913173,
          3303.4277925215715,
          3303.452403193173,
          3303.4795661234966,
          3303.5092815283388,
          3303.541549643772,
          3303.5763707261513,
          3303.613745052111,
          3303.653672918572,
          3303.6961546427397,
          3303.74119056211,
          3303.7887810344714,
          3303.838926437904,
          3303.891627170788,
          3303.946883651804,
          3304.0046963199366,
          3304.065065634477,
          3304.127992075029,
          3304.1934761415105,
          3304.2615183541593,
          3304.3321192535354,
          3304.4052794005274,
          3304.480999376355,
          3304.5592797825743,
          3304.640121241083,
          3304.723524394125,
          3304.809489904296,
          3304.898018454547,
          3304.989110748193,
          3305.0827675089154,
          3305.178989480769,
          3305.277777428187,
          3305.379132135991,
          3305.4830544093907,
          3305.5895450739954,
          3305.6986049758193,
          3305.8102349812875,
          3305.924435977243,
          3306.0412088709536,
          3306.1605545901207,
          3306.2824740828846,
          3306.4069683178336,
          3306.53403828401,
          3306.6636849909196,
          3306.79590946854,
          3306.930712767325
        ]
      }
    },
    {
      "id": "V013",
      "desde": "P013",
      "hasta": "P014",
      "longitud_m": 39.66090391106336,
      "desnivel_m": 11.714759849544771,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.9999999935308,
          "flecha_vertical_m": 0.12309747274802518,
          "tension_max_n": 2307.0898526680235,
          "longitud_conductor_m": 41.35573996707636,
          "distancia_dem_min_m": 10.546076778347924,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3204.6101413639826,
          "flecha_vertical_m": 0.08786313900631804,
          "tension_max_n": 3229.9487421906147,
          "longitud_conductor_m": 41.35866747405376,
          "distancia_dem_min_m": 10.546076778347924,
          "desviacion_viento_m": 0.22856102377102983
        },
        "HIELO": {
          "h_n": 3385.387945872747,
          "flecha_vertical_m": 0.23349581343929948,
          "tension_max_n": 3553.4384682814466,
          "longitud_conductor_m": 41.35807464523598,
          "distancia_dem_min_m": 10.546076778347924,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3321.3006037359382,
          "flecha_vertical_m": 0.14594696141830976,
          "tension_max_n": 3436.653555698314,
          "longitud_conductor_m": 41.35662258414979,
          "distancia_dem_min_m": 10.546076778347924,
          "desviacion_viento_m": 0.08963255825414995
        },
        "FRIO": {
          "h_n": 3519.117610773227,
          "flecha_vertical_m": 0.0771296450874761,
          "tension_max_n": 3677.2748656849667,
          "longitud_conductor_m": 41.35519410287506,
          "distancia_dem_min_m": 10.546076778347924,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 309.7357897183854,
          "flecha_vertical_m": 0.8767592503785453,
          "tension_max_n": 331.8490855573835,
          "longitud_conductor_m": 41.40040464628439,
          "distancia_dem_min_m": 10.387394054036577,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C009",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.28333333333333327,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666666,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666665,
          0.5833333333333333,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.6499999999999999,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.7499999999999999,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.8499999999999999,
          0.8666666666666667,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333332,
          0.9499999999999998,
          0.9666666666666667,
          0.9833333333333332,
          1.0
        ],
        "terreno_dem_m": [
          3296.384635988977,
          3296.4386155489096,
          3296.4925951086116,
          3296.5465746674186,
          3296.600554225892,
          3296.654533783792,
          3296.70851334114,
          3296.8245539621003,
          3297.0311879952123,
          3297.237578050601,
          3297.44372412754,
          3297.649626226258,
          3297.855284347806,
          3298.060698490085,
          3298.2658686552486,
          3298.4707948421787,
          3298.6754770514776,
          3298.8799152823067,
          3299.0841095359174,
          3299.2880598111506,
          3299.491766108302,
          3299.6952284284034,
          3299.898446770222,
          3300.101421134032,
          3300.3041515205377,
          3300.5066379291166,
          3300.7088803603156,
          3300.910878813849,
          3301.1126332895283,
          3301.314143788033,
          3301.5154103087543,
          3301.716432852283,
          3301.9172114177763,
          3302.1177460065323,
          3302.318036617319,
          3302.5180832509395,
          3302.7178859070423,
          3302.9174445857248,
          3303.1195518531663,
          3303.328013651345,
          3303.536475450502,
          3303.7449372503884,
          3303.9533990510995,
          3304.161860852808,
          3304.370322654919,
          3304.5787844584506,
          3304.7872462627106,
          3304.995708067374,
          3305.204169872977,
          3305.412631679961,
          3305.6210934874252,
          3305.829555295599,
          3306.0380171050783,
          3306.2464789146325,
          3306.483319685261,
          3306.750089702374,
          3307.016127785458,
          3307.2814339342276,
          3307.5460081489978,
          3307.809850429536,
          3308.0729607756766
        ],
        "conductor_m": [
          3306.930712767325,
          3307.0688944078393,
          3307.2089845817995,
          3307.3509844075024,
          3307.4948950184876,
          3307.6407175635486,
          3307.7884532067415,
          3307.938103127393,
          3308.0896685201124,
          3308.243150594798,
          3308.39855057665,
          3308.5558697061774,
          3308.71510923921,
          3308.8762704469063,
          3309.039354615767,
          3309.204363047641,
          3309.3712970597394,
          3309.5401579846443,
          3309.7109471703197,
          3309.883665980122,
          3310.058315792811,
          3310.234898002562,
          3310.4134140189763,
          3310.59386526709,
          3310.7762531873905,
          3310.960579235822,
          3311.1468448838023,
          3311.3350516182322,
          3311.5252009415062,
          3311.717294371528,
          3311.911333441719,
          3312.107319701032,
          3312.305254713964,
          3312.505140060569,
          3312.7069773364688,
          3312.9107681528667,
          3313.116514136562,
          3313.3242169299597,
          3313.5338781910864,
          3313.7454995936027,
          3313.959082826816,
          3314.1746295956946,
          3314.39214162088,
          3314.6116206387037,
          3314.833068401198,
          3315.05648667611,
          3315.281877246919,
          3315.5092419128473,
          3315.7385824888756,
          3315.9699008057582,
          3316.2031987100363,
          3316.438478064055,
          3316.675740745975,
          3316.9149886497908,
          3317.1562236853424,
          3317.399447778335,
          3317.6446628703497,
          3317.891870918862,
          3318.1410738972563,
          3318.3922737948424,
          3318.64547261687
        ]
      }
    },
    {
      "id": "V014",
      "desde": "P014",
      "hasta": "P015",
      "longitud_m": 71.82521613637137,
      "desnivel_m": 12.506880037556494,
      "cruza_cauce": false,
      "cruza_via": true,
      "estados": {
        "EDS": {
          "h_n": 2204.9999999997162,
          "flecha_vertical_m": 0.3930174798611139,
          "tension_max_n": 2246.9734429882888,
          "longitud_conductor_m": 72.91147557427261,
          "distancia_dem_min_m": 9.488676819669308,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3456.827087773024,
          "flecha_vertical_m": 0.2540054800605924,
          "tension_max_n": 3474.282144638391,
          "longitud_conductor_m": 72.92424880670701,
          "distancia_dem_min_m": 9.450249373250244,
          "desviacion_viento_m": 0.6607520881074631
        },
        "HIELO": {
          "h_n": 3711.215263089164,
          "flecha_vertical_m": 0.6800713986152136,
          "tension_max_n": 3793.7650381844423,
          "longitud_conductor_m": 72.92240879009576,
          "distancia_dem_min_m": 9.236495500625097,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3441.586353303537,
          "flecha_vertical_m": 0.4462557411237169,
          "tension_max_n": 3494.9948452541003,
          "longitud_conductor_m": 72.91580852924429,
          "distancia_dem_min_m": 9.376933322329933,
          "desviacion_viento_m": 0.2740656148220584
        },
        "FRIO": {
          "h_n": 3464.5110887095734,
          "flecha_vertical_m": 0.25013190077067726,
          "tension_max_n": 3525.2494734537136,
          "longitud_conductor_m": 72.90821342692861,
          "distancia_dem_min_m": 9.609942750867958,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 542.9414561433882,
          "flecha_vertical_m": 1.5970290530651559,
          "tension_max_n": 561.483785739742,
          "longitud_conductor_m": 72.99646365989175,
          "distancia_dem_min_m": 8.386823507700228,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C010",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666665,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.2166666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.4333333333333334,
          0.45,
          0.4666666666666666,
          0.4833333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333334,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666668,
          0.8833333333333334,
          0.9,
          0.9166666666666667,
          0.9333333333333332,
          0.95,
          0.9666666666666668,
          0.9833333333333335,
          1.0
        ],
        "terreno_dem_m": [
          3308.441483456531,
          3308.698150364663,
          3308.9516542733536,
          3309.201995180645,
          3309.4491730881477,
          3309.6931879944727,
          3309.9340398993268,
          3310.1717288026452,
          3310.4062547030103,
          3310.63761760119,
          3310.865817496852,
          3311.0908543883143,
          3311.3127282763494,
          3311.5314391605634,
          3311.7469870400437,
          3311.959371913971,
          3312.1685937828024,
          3312.3746526456816,
          3312.5775485033582,
          3312.7772813532156,
          3312.973851196967,
          3313.167258033204,
          3313.357501861181,
          3313.5445826812384,
          3313.7273239275805,
          3313.8914021108803,
          3314.053371625241,
          3314.213232470281,
          3314.37098464626,
          3314.5266281524646,
          3314.6801629886686,
          3314.8315891549696,
          3314.9809066506914,
          3315.1281154751614,
          3315.2732156294373,
          3315.416207112306,
          3315.5570899235554,
          3315.6958640633375,
          3315.832529530598,
          3315.967086325421,
          3316.099534448387,
          3316.2298738984155,
          3316.3581046748795,
          3316.4842267786375,
          3316.608240207902,
          3316.7301449643396,
          3316.8499410461554,
          3316.9676284534507,
          3317.083207185974,
          3317.1966772438345,
          3317.3080386263964,
          3317.417291333769,
          3317.552907937245,
          3317.718770799711,
          3317.889905385468,
          3318.0663116942114,
          3318.2479897274166,
          3318.441853557723,
          3318.6559418223073,
          3318.873193128562,
          3319.093607476966
        ],
        "conductor_m": [
          3318.64547261687,
          3318.7496701787895,
          3318.8573756434944,
          3318.9685899286665,
          3319.083313981884,
          3319.20154878063,
          3319.3232953323,
          3319.44855467421,
          3319.577327873606,
          3319.7096160276737,
          3319.8454202635476,
          3319.984741738319,
          3320.1275816390485,
          3320.273941182773,
          3320.42382161652,
          3320.577224217314,
          3320.7341502921904,
          3320.894601178206,
          3321.058578242449,
          3321.226082882052,
          3321.397116524204,
          3321.571680626162,
          3321.7497766752635,
          3321.9314061889386,
          3322.1165707147247,
          3322.305271830278,
          3322.497511143387,
          3322.693290291987,
          3322.892610944175,
          3323.09547479822,
          3323.301883582583,
          3323.511839055927,
          3323.7253430071337,
          3323.94239725532,
          3324.1630036498523,
          3324.387164070361,
          3324.61488042676,
          3324.846154659258,
          3325.0809887383807,
          3325.319384664983,
          3325.561344470268,
          3325.8068702158043,
          3326.055963993544,
          3326.308627925839,
          3326.56486416546,
          3326.8246748956158,
          3327.088062329969,
          3327.3550287126586,
          3327.6255763183167,
          3327.899707452088,
          3328.1774244496505,
          3328.4587296772347,
          3328.7436255316443,
          3329.0321144402747,
          3329.3241988611367,
          3329.619881282875,
          3329.9191642247915,
          3330.222050236864,
          3330.528541899771,
          3330.8386418249106,
          3331.1523526544265
        ]
      }
    },
    {
      "id": "V015",
      "desde": "P015",
      "hasta": "P016",
      "longitud_m": 71.82521613465535,
      "desnivel_m": 11.33055824912717,
      "cruza_cauce": false,
      "cruza_via": true,
      "estados": {
        "EDS": {
          "h_n": 2204.9999999997162,
          "flecha_vertical_m": 0.39197959386806946,
          "tension_max_n": 2240.2828027586047,
          "longitud_conductor_m": 72.718929943545,
          "distancia_dem_min_m": 10.26513597361054,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3456.827087773024,
          "flecha_vertical_m": 0.2527494127147447,
          "tension_max_n": 3472.3397199564833,
          "longitud_conductor_m": 72.73156847901834,
          "distancia_dem_min_m": 10.179136697866852,
          "desviacion_viento_m": 0.657484642376081
        },
        "HIELO": {
          "h_n": 3711.215263089164,
          "flecha_vertical_m": 0.6782759958673577,
          "tension_max_n": 3781.545454861072,
          "longitud_conductor_m": 72.72989210404573,
          "distancia_dem_min_m": 10.059928110495548,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3441.586353303537,
          "flecha_vertical_m": 0.4447486014591666,
          "tension_max_n": 3486.9930624205667,
          "longitud_conductor_m": 72.7232453312655,
          "distancia_dem_min_m": 10.150130146777428,
          "desviacion_viento_m": 0.27314001292896517
        },
        "FRIO": {
          "h_n": 3464.5110887095734,
          "flecha_vertical_m": 0.24947128979994204,
          "tension_max_n": 3515.182312036796,
          "longitud_conductor_m": 72.71565915827942,
          "distancia_dem_min_m": 10.367210539060125,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 542.9414561433882,
          "flecha_vertical_m": 1.5928214244873367,
          "tension_max_n": 559.2476141327727,
          "longitud_conductor_m": 72.80414279809332,
          "distancia_dem_min_m": 9.212337308605129,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C010",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666665,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.28333333333333327,
          0.3,
          0.3166666666666666,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.4333333333333333,
          0.44999999999999996,
          0.4666666666666666,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666665,
          0.5833333333333334,
          0.6,
          0.6166666666666666,
          0.6333333333333332,
          0.65,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666666,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333332,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.8499999999999999,
          0.8666666666666666,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333332,
          0.9499999999999998,
          0.9666666666666666,
          0.9833333333333332,
          1.0
        ],
        "terreno_dem_m": [
          3319.093607476966,
          3319.317184867926,
          3319.5439253023633,
          3319.773828780295,
          3320.0068953017926,
          3320.2431248680155,
          3320.482517478726,
          3320.725073134531,
          3320.9707918360336,
          3321.2196735826938,
          3321.47171837603,
          3321.726926216601,
          3321.9852971038736,
          3322.246831038472,
          3322.5115280207347,
          3322.779388051107,
          3323.0504111306864,
          3323.324597259574,
          3323.6019464370675,
          3323.8824586643013,
          3324.072605543469,
          3324.2602228853843,
          3324.4488945890616,
          3324.638620654007,
          3324.8294010803875,
          3325.021235868275,
          3325.2141250190825,
          3325.408068531067,
          3325.6030664050104,
          3325.799118641615,
          3325.996225240417,
          3326.1943862015437,
          3326.3936015257636,
          3326.5938712126026,
          3326.795195262128,
          3326.997573675153,
          3327.2010064505102,
          3327.405493590309,
          3327.6110350926783,
          3327.817630958414,
          3328.025281188308,
          3328.233985782541,
          3328.4437447398413,
          3328.654558061704,
          3328.866425748274,
          3329.079347798377,
          3329.293324214072,
          3329.4608691749054,
          3329.558884028121,
          3329.654790203502,
          3329.748587701942,
          3329.840276523525,
          3329.9298566664634,
          3330.017328131804,
          3330.102690918537,
          3330.185945027289,
          3330.267090456392,
          3330.3461272074783,
          3330.423055278199,
          3330.49787466935,
          3330.5705853816353
        ],
        "conductor_m": [
          3331.1523526544265,
          3331.2371732416586,
          3331.325497197712,
          3331.417325275133,
          3331.5126582563234,
          3331.6114969535483,
          3331.7138422089433,
          3331.8196948945188,
          3331.9290559121714,
          3332.041926193689,
          3332.1583067007596,
          3332.2781984249796,
          3332.401602387861,
          3332.5285196408427,
          3332.6589512652963,
          3332.792898372538,
          3332.930362103836,
          3333.0713436304222,
          3333.2158441535003,
          3333.3638649042573,
          3333.5154071438737,
          3333.6704721635338,
          3333.829061284437,
          3333.991175857809,
          3334.1568172649145,
          3334.325986917066,
          3334.4986862556393,
          3334.674916752083,
          3334.8546799079327,
          3335.0379772548235,
          3335.2248103545026,
          3335.4151807988433,
          3335.609090209857,
          3335.8065402397096,
          3336.007532570733,
          3336.2120689154413,
          3336.4201510165435,
          3336.6317806469606,
          3336.8469596098394,
          3337.0656897385675,
          3337.2879728967905,
          3337.5138109784257,
          3337.74320590768,
          3337.976159639066,
          3338.212674157417,
          3338.4527514779074,
          3338.6963936460656,
          3338.9436027377947,
          3339.194380859389,
          3339.448730147552,
          3339.7066527694137,
          3339.968150922551,
          3340.233226835005,
          3340.5018827653003,
          3340.774121002464,
          3341.0499438660468,
          3341.32935370614,
          3341.612352903397,
          3341.898943869055,
          3342.189129044953,
          3342.4829109035536
        ]
      }
    },
    {
      "id": "V016",
      "desde": "P016",
      "hasta": "P017",
      "longitud_m": 71.82521613637137,
      "desnivel_m": 5.486745067136871,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.9999999997162,
          "flecha_vertical_m": 0.3883200815746415,
          "tension_max_n": 2215.569291559626,
          "longitud_conductor_m": 72.0400277177603,
          "distancia_dem_min_m": 10.088117495869483,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3456.827087773024,
          "flecha_vertical_m": 0.24834689318105196,
          "tension_max_n": 3464.3038374598177,
          "longitud_conductor_m": 72.052195375744,
          "distancia_dem_min_m": 10.088117495869028,
          "desviacion_viento_m": 0.6460322360180448
        },
        "HIELO": {
          "h_n": 3711.215263089164,
          "flecha_vertical_m": 0.6719455448120732,
          "tension_max_n": 3735.1903697458624,
          "longitud_conductor_m": 72.05109316941522,
          "distancia_dem_min_m": 10.088117495869028,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3441.586353303537,
          "flecha_vertical_m": 0.4394533853499629,
          "tension_max_n": 3456.6805160365525,
          "longitud_conductor_m": 72.04428137575697,
          "distancia_dem_min_m": 10.088117495869028,
          "desviacion_viento_m": 0.26988798382356927
        },
        "FRIO": {
          "h_n": 3464.5110887095734,
          "flecha_vertical_m": 0.24714202117423367,
          "tension_max_n": 3478.5634089079886,
          "longitud_conductor_m": 72.03672610734395,
          "distancia_dem_min_m": 10.088117495869028,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 542.9414561433882,
          "flecha_vertical_m": 1.5779858343510833,
          "tension_max_n": 550.2403157975001,
          "longitud_conductor_m": 72.12604266149516,
          "distancia_dem_min_m": 9.955467933152704,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C010",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666665,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.2166666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.4333333333333334,
          0.45,
          0.4666666666666666,
          0.4833333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333334,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666668,
          0.8833333333333334,
          0.9,
          0.9166666666666667,
          0.9333333333333332,
          0.95,
          0.9666666666666668,
          0.9833333333333335,
          1.0
        ],
        "terreno_dem_m": [
          3330.5705853816353,
          3330.6411874129735,
          3330.709680764182,
          3330.7760654340755,
          3330.840341423458,
          3330.9025087320606,
          3330.9744798442357,
          3331.0618943819336,
          3331.151417637276,
          3331.2430496109555,
          3331.3367903024155,
          3331.4326397122295,
          3331.5305978412553,
          3331.630664688304,
          3331.7328402557537,
          3331.8060156778015,
          3331.876114721608,
          3331.9483224854857,
          3332.022638969578,
          3332.099064174475,
          3332.177598101055,
          3332.2582407495215,
          3332.340992118678,
          3332.4258522101172,
          3332.512821024402,
          3332.601898560177,
          3332.693084818995,
          3332.786379800757,
          3332.8817835055484,
          3332.9792959335864,
          3333.078917086681,
          3333.1806469626563,
          3333.2844855628564,
          3333.3904328881827,
          3333.498488937911,
          3333.6086537134242,
          3333.7209272140726,
          3333.8353094393156,
          3333.951800391796,
          3334.070400069949,
          3334.1911084736685,
          3334.313925605458,
          3334.470036311645,
          3334.6954120346218,
          3334.916570369007,
          3335.1335113142854,
          3335.3462348707153,
          3335.5547410369586,
          3335.759029812531,
          3335.9591011976536,
          3336.1549551910066,
          3336.3465917921194,
          3336.5340110011775,
          3336.7172128169186,
          3336.8961972380866,
          3337.070964266274,
          3337.241513899621,
          3337.4078461375357,
          3337.569960979458,
          3337.7278584256524,
          3337.8815384748214
        ],
        "conductor_m": [
          3342.4829109035536,
          3342.4710712218475,
          3342.4627259075455,
          3342.4578748895433,
          3342.4565181265084,
          3342.4586556068816,
          3342.4642873488747,
          3342.473413400471,
          3342.486033839428,
          3342.5021487732747,
          3342.521758339316,
          3342.5448627046308,
          3342.5714620660747,
          3342.601556650283,
          3342.635146713669,
          3342.672232542431,
          3342.712814452551,
          3342.7568927897987,
          3342.8044679297345,
          3342.855540277712,
          3342.9101102688837,
          3342.9681783682013,
          3343.029745070422,
          3343.0948109001124,
          3343.1633764116523,
          3343.2354421892405,
          3343.311008846898,
          3343.390077028475,
          3343.472647407656,
          3343.558720687965,
          3343.648297602771,
          3343.741378915296,
          3343.83796541862,
          3343.938057935689,
          3344.0416573193197,
          3344.14876445221,
          3344.2593802469437,
          3344.373505646,
          3344.491141621761,
          3344.61228917652,
          3344.736949342489,
          3344.8651231818094,
          3344.996811786561,
          3345.132016278768,
          3345.2707378104137,
          3345.412977563445,
          3345.5587367497874,
          3345.708016611352,
          3345.860818420046,
          3346.0171434777867,
          3346.1769931165095,
          3346.34036869818,
          3346.507271614806,
          3346.67770328845,
          3346.8516651712393,
          3347.0291587453808,
          3347.2101855231713,
          3347.3947470470125,
          3347.582844889423,
          3347.7744806530513,
          3347.9696559706904
        ]
      }
    },
    {
      "id": "V017",
      "desde": "P017",
      "hasta": "P018",
      "longitud_m": 48.16637831516918,
      "desnivel_m": 2.335781692191995,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.999999999507,
          "flecha_vertical_m": 0.174325708492168,
          "tension_max_n": 2209.3679714725395,
          "longitud_conductor_m": 48.22465730138643,
          "distancia_dem_min_m": 10.073599515182195,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3202.1270831723605,
          "flecha_vertical_m": 0.12017006652328721,
          "tension_max_n": 3205.392531155875,
          "longitud_conductor_m": 48.22918070348733,
          "distancia_dem_min_m": 10.073599515182195,
          "desviacion_viento_m": 0.3126020051391554
        },
        "HIELO": {
          "h_n": 3508.7427276934977,
          "flecha_vertical_m": 0.31904711546841913,
          "tension_max_n": 3518.597835424961,
          "longitud_conductor_m": 48.22859603739848,
          "distancia_dem_min_m": 10.073599515182195,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3353.503650637248,
          "flecha_vertical_m": 0.2023629517403649,
          "tension_max_n": 3359.743400791866,
          "longitud_conductor_m": 48.22609397669423,
          "distancia_dem_min_m": 10.073599515182195,
          "desviacion_viento_m": 0.12428014180002245
        },
        "FRIO": {
          "h_n": 3547.4696474841176,
          "flecha_vertical_m": 0.10835444270157346,
          "tension_max_n": 3553.32794438402,
          "longitud_conductor_m": 48.223628503341345,
          "distancia_dem_min_m": 10.073599515182195,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 380.41592425028546,
          "flecha_vertical_m": 1.0110132199024895,
          "tension_max_n": 383.7465695869008,
          "longitud_conductor_m": 48.27932578003826,
          "distancia_dem_min_m": 9.946679290293105,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C011",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666669,
          0.18333333333333335,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.33333333333333337,
          0.35,
          0.3666666666666667,
          0.3833333333333333,
          0.4,
          0.41666666666666663,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666667,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333332,
          0.7,
          0.7166666666666667,
          0.7333333333333334,
          0.7499999999999999,
          0.7666666666666666,
          0.7833333333333333,
          0.8,
          0.8166666666666668,
          0.8333333333333333,
          0.85,
          0.8666666666666667,
          0.8833333333333334,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666666,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3337.896056455508,
          3337.8372297575224,
          3337.778849981053,
          3337.7209171260033,
          3337.6634311925604,
          3337.606392180595,
          3337.549800090851,
          3337.4936549221484,
          3337.4379566756547,
          3337.382705350885,
          3337.3279009471376,
          3337.273543465765,
          3337.219632906195,
          3337.2484794507736,
          3337.300875486419,
          3337.3532715210085,
          3337.4056675543125,
          3337.458063586753,
          3337.510459617487,
          3337.562855647395,
          3337.6152516762286,
          3337.6676477037586,
          3337.7200437298684,
          3337.7724397554794,
          3337.8248357790185,
          3337.8772318020774,
          3337.9296278232764,
          3337.982023843631,
          3338.034419862278,
          3338.0868158807143,
          3338.1392118968283,
          3338.1916079128473,
          3338.2440039268513,
          3338.296399939762,
          3338.3487959518097,
          3338.401191962169,
          3338.453587971857,
          3338.5059839800865,
          3338.5583799872616,
          3338.610775992978,
          3338.663171997563,
          3338.715568001495,
          3338.7679640034125,
          3338.820360004218,
          3338.87275600416,
          3338.9251520030657,
          3338.977548000629,
          3339.029943996158,
          3339.0823399918036,
          3339.134735985414,
          3339.1871319785455,
          3339.2594789133695,
          3339.3639651568606,
          3339.4684513999296,
          3339.572937641387,
          3339.677423881873,
          3339.7819101210657,
          3339.886396358616,
          3339.9908825951297,
          3340.0953688302243,
          3340.199855064801
        ],
        "conductor_m": [
          3347.9696559706904,
          3347.942358487975,
          3347.9173049505534,
          3347.8944951628796,
          3347.8739289469227,
          3347.8556061421605,
          3347.8395266055827,
          3347.8256902116873,
          3347.81409685248,
          3347.8047464374736,
          3347.7976388936877,
          3347.792774165647,
          3347.7901522153825,
          3347.789773022429,
          3347.7916365838273,
          3347.7957429141225,
          3347.8020920453646,
          3347.8106840271093,
          3347.821518926418,
          3347.8345968278572,
          3347.849917833502,
          3347.867482062933,
          3347.8872896532407,
          3347.9093407590253,
          3347.933635552397,
          3347.960174222979,
          3347.988956977907,
          3348.0199840418336,
          3348.0532556569265,
          3348.0887720828737,
          3348.1265335968837,
          3348.1665404936884,
          3348.208793085544,
          3348.2532917022363,
          3348.30003669108,
          3348.349028416923,
          3348.40026726215,
          3348.4537536266844,
          3348.509487927991,
          3348.5674706010805,
          3348.6277020985126,
          3348.6901828903983,
          3348.754913464406,
          3348.821894325762,
          3348.8911259972574,
          3348.962609019251,
          3349.036343949673,
          3349.1123313640314,
          3349.1905718554126,
          3349.2710660344906,
          3349.353814529529,
          3349.438817986385,
          3349.5260770685186,
          3349.6155924569935,
          3349.707364850484,
          3349.801394965281,
          3349.897683535297,
          3349.9962313120714,
          3350.097039064778,
          3350.200107580229,
          3350.3054376628825
        ]
      }
    },
    {
      "id": "V018",
      "desde": "P018",
      "hasta": "P019",
      "longitud_m": 48.04640843349208,
      "desnivel_m": 4.0813237124497395,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.999999999507,
          "flecha_vertical_m": 0.17387870300099473,
          "tension_max_n": 2215.8723176900967,
          "longitud_conductor_m": 48.22110178485609,
          "distancia_dem_min_m": 8.790461565481564,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3202.1270831723605,
          "flecha_vertical_m": 0.12011513073965441,
          "tension_max_n": 3207.5412360623686,
          "longitud_conductor_m": 48.22563265100945,
          "distancia_dem_min_m": 8.715972465959567,
          "desviacion_viento_m": 0.3124590990343799
        },
        "HIELO": {
          "h_n": 3508.7427276934977,
          "flecha_vertical_m": 0.3182288263811359,
          "tension_max_n": 3530.4706560240043,
          "longitud_conductor_m": 48.22500171251967,
          "distancia_dem_min_m": 8.64627734820715,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3353.503650637248,
          "flecha_vertical_m": 0.20197834667119374,
          "tension_max_n": 3367.677090461827,
          "longitud_conductor_m": 48.22253251737947,
          "distancia_dem_min_m": 8.711503138853004,
          "desviacion_viento_m": 0.12404393862092022
        },
        "FRIO": {
          "h_n": 3547.4696474841176,
          "flecha_vertical_m": 0.108076617344949,
          "tension_max_n": 3563.0898008070203,
          "longitud_conductor_m": 48.2200831236481,
          "distancia_dem_min_m": 8.856189094558431,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 380.41592425028546,
          "flecha_vertical_m": 1.0084124633322564,
          "tension_max_n": 385.8194272327499,
          "longitud_conductor_m": 48.27523166637352,
          "distancia_dem_min_m": 7.956931149486991,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C011",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666668,
          0.13333333333333333,
          0.15,
          0.16666666666666669,
          0.18333333333333335,
          0.2,
          0.21666666666666667,
          0.23333333333333336,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.3,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.3666666666666667,
          0.3833333333333333,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45,
          0.46666666666666673,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333334,
          0.75,
          0.7666666666666666,
          0.7833333333333334,
          0.8,
          0.8166666666666668,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333333,
          0.9,
          0.9166666666666666,
          0.9333333333333335,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3340.1983099885742,
          3340.3057452705248,
          3340.4131805511524,
          3340.520615830782,
          3340.628051108889,
          3340.7354863868686,
          3340.8429216634927,
          3340.9503569385693,
          3341.057792213319,
          3341.165227486682,
          3341.2726627587845,
          3341.380098030567,
          3341.4875333006685,
          3341.5949685699634,
          3341.7024038387726,
          3341.8098391052927,
          3341.9172743720364,
          3342.02470963752,
          3342.132144901648,
          3342.239580164549,
          3342.3470154270017,
          3342.454450688546,
          3342.5618859481215,
          3342.669321207018,
          3342.7767564655005,
          3342.8841917223954,
          3342.9916269786454,
          3343.099062232989,
          3343.206497486854,
          3343.313932739874,
          3343.359823129973,
          3343.400163381746,
          3343.440112574812,
          3343.4796707095725,
          3343.5188377863974,
          3343.5576138037186,
          3343.595998762852,
          3343.6339926636592,
          3343.671595505738,
          3343.7088072888732,
          3343.7456280143783,
          3343.782057680176,
          3343.818096287068,
          3343.853743836322,
          3343.889000326537,
          3343.9238657576666,
          3343.958340129561,
          3343.992423443135,
          3344.0261156983133,
          3344.0594168942716,
          3344.0923270309054,
          3344.1248461091777,
          3344.156974128161,
          3344.1887110886373,
          3344.220056989599,
          3344.2510118321134,
          3344.2815756152913,
          3344.3117483390724,
          3344.341530004008,
          3344.370920609652,
          3344.3999201566066
        ],
        "conductor_m": [
          3350.3054376628825,
          3350.307467282256,
          3350.3117285139174,
          3350.3182213909604,
          3350.3269459638104,
          3350.337902300225,
          3350.351090485293,
          3350.3665106214376,
          3350.3841628284154,
          3350.4040472433176,
          3350.4261640205714,
          3350.4505133319412,
          3350.47709536653,
          3350.5059103307804,
          3350.536958448476,
          3350.5702399607444,
          3350.6057551260583,
          3350.6435042202365,
          3350.683487536449,
          3350.7257053852145,
          3350.7701580944085,
          3350.816846009261,
          3350.8657694923622,
          3350.9169289236634,
          3350.970324700482,
          3351.0259572375026,
          3351.0838269667806,
          3351.143934337747,
          3351.2062798172105,
          3351.270863889361,
          3351.337687055775,
          3351.4067498354175,
          3351.4780527646462,
          3351.5515963972184,
          3351.627381304291,
          3351.7054080744288,
          3351.7856773136073,
          3351.8681896452163,
          3351.952945710067,
          3352.0399461663965,
          3352.1291916898713,
          3352.220682973594,
          3352.314420728109,
          3352.4104056814062,
          3352.508638578928,
          3352.6091201835766,
          3352.7118512757156,
          3352.816832653181,
          3352.924065131283,
          3353.0335495428158,
          3353.145286738062,
          3353.259277584801,
          3353.3755229683134,
          3353.4940237913893,
          3353.614780974335,
          3353.737795454981,
          3353.8630681886875,
          3353.990600148354,
          3354.1203923244248,
          3354.252445724898,
          3354.3867613753323
        ]
      }
    },
    {
      "id": "V019",
      "desde": "P019",
      "hasta": "P020",
      "longitud_m": 26.0,
      "desnivel_m": 4.795723828134578,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.9999999961583,
          "flecha_vertical_m": 0.051590476366406346,
          "tension_max_n": 2245.4377622652523,
          "longitud_conductor_m": 26.43884821695184,
          "distancia_dem_min_m": 9.405641604813354,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3041.194969891101,
          "flecha_vertical_m": 0.03795631752721684,
          "tension_max_n": 3051.221424807391,
          "longitud_conductor_m": 26.439712402375473,
          "distancia_dem_min_m": 9.375986430500689,
          "desviacion_viento_m": 0.09873690936508872
        },
        "HIELO": {
          "h_n": 3326.109046961509,
          "flecha_vertical_m": 0.09960150196099349,
          "tension_max_n": 3391.841078783856,
          "longitud_conductor_m": 26.439556256445936,
          "distancia_dem_min_m": 9.366669104953417,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3289.189128784391,
          "flecha_vertical_m": 0.061322346279550466,
          "tension_max_n": 3334.9976811924494,
          "longitud_conductor_m": 26.439098455768967,
          "distancia_dem_min_m": 9.382209687471004,
          "desviacion_viento_m": 0.03766079623562035
        },
        "FRIO": {
          "h_n": 3573.9812803152563,
          "flecha_vertical_m": 0.03182911641199393,
          "tension_max_n": 3637.486228255669,
          "longitud_conductor_m": 26.438687418537736,
          "distancia_dem_min_m": 9.421686943592249,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 210.9738078777949,
          "flecha_vertical_m": 0.5394765056006507,
          "tension_max_n": 218.4135980856055,
          "longitud_conductor_m": 26.466957864601763,
          "distancia_dem_min_m": 8.986353359349778,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C012",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.30000000000000004,
          0.3166666666666667,
          0.33333333333333337,
          0.35,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45000000000000007,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333334,
          0.6500000000000001,
          0.6666666666666667,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.9000000000000001,
          0.9166666666666667,
          0.9333333333333333,
          0.95,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3344.3146262865007,
          3344.428260948554,
          3344.5424780152334,
          3344.65727748717,
          3344.7726593647235,
          3344.8886236469466,
          3345.0051703354866,
          3345.1222994279397,
          3345.240010925865,
          3345.3583048294877,
          3345.4771811378987,
          3345.5966398519536,
          3345.716680971698,
          3345.8373044961436,
          3345.958510426472,
          3346.080298762538,
          3346.202669502769,
          3346.2980137864856,
          3346.3706119424596,
          3346.4429188995264,
          3346.5149346593853,
          3346.5866592211987,
          3346.658092583328,
          3346.729234748293,
          3346.8000857142756,
          3346.870645482168,
          3346.940914051132,
          3347.0108914219895,
          3347.0805775940025,
          3347.149972567776,
          3347.219076343392,
          3347.28788892002,
          3347.356410298466,
          3347.4246404788087,
          3347.4925794600613,
          3347.5602272422784,
          3347.6275838270444,
          3347.6946492127768,
          3347.761423400335,
          3347.8279063887403,
          3347.8940981788164,
          3347.959998769824,
          3348.0256081625066,
          3348.0909263569406,
          3348.155953352169,
          3348.220689149043,
          3348.2851337475263,
          3348.3492871468275,
          3348.4131493470713,
          3348.4767203495794,
          3348.5400001528897,
          3348.6029887577424,
          3348.6656861633965,
          3348.728092370664,
          3348.790207378579,
          3348.8520311879956,
          3348.9135637989325,
          3348.9748052113196,
          3349.0357554245247,
          3349.096414438337,
          3349.15678225355
        ],
        "conductor_m": [
          3354.3867613753323,
          3354.4314745585443,
          3354.477372503743,
          3354.524455550311,
          3354.5727240463934,
          3354.6221783489013,
          3354.6728188235143,
          3354.724645844682,
          3354.777659795629,
          3354.831861068355,
          3354.8872500636403,
          3354.9438271910467,
          3355.0015928689218,
          3355.060547524401,
          3355.1206915934126,
          3355.182025520679,
          3355.2445497597205,
          3355.3082647728597,
          3355.373171031223,
          3355.439269014746,
          3355.506559212177,
          3355.575042121078,
          3355.6447182478314,
          3355.715588107643,
          3355.7876522245438,
          3355.8609111313976,
          3355.935365369901,
          3356.0110154905906,
          3356.0878620528442,
          3356.1659056248886,
          3356.245146783799,
          3356.3255861155076,
          3356.4072242148063,
          3356.4900616853506,
          3356.5740991396638,
          3356.6593371991435,
          3356.7457764940636,
          3356.833417663582,
          3356.9222613557417,
          3357.0123082274795,
          3357.1035589446265,
          3357.1960141819172,
          3357.2896746229926,
          3357.384540960404,
          3357.480613895621,
          3357.5778941390336,
          3357.6763824099603,
          3357.7760794366513,
          3357.8769859562954,
          3357.979102715024,
          3358.0824304679177,
          3358.186969979012,
          3358.2927220213005,
          3358.3996873767455,
          3358.5078668362794,
          3358.6172611998113,
          3358.7278712762354,
          3358.8396978834335,
          3358.952741848284,
          3359.0670040066657,
          3359.182485203467
        ]
      }
    },
    {
      "id": "V020",
      "desde": "P020",
      "hasta": "P021",
      "longitud_m": 26.30589287593181,
      "desnivel_m": 2.9029364551719485,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.9999999977017,
          "flecha_vertical_m": 0.052250754388230014,
          "tension_max_n": 2220.3758933037093,
          "longitud_conductor_m": 26.46585395572202,
          "distancia_dem_min_m": 9.996213336632536,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3022.7129031575378,
          "flecha_vertical_m": 0.03831803484228202,
          "tension_max_n": 3027.3721838191673,
          "longitud_conductor_m": 26.466729423526022,
          "distancia_dem_min_m": 9.996213336632536,
          "desviacion_viento_m": 0.09967785548631736
        },
        "HIELO": {
          "h_n": 3340.8588508917146,
          "flecha_vertical_m": 0.1004309540502677,
          "tension_max_n": 3367.1211450863857,
          "longitud_conductor_m": 26.466586226799837,
          "distancia_dem_min_m": 9.996213336632536,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3291.438949584004,
          "flecha_vertical_m": 0.06188051809816475,
          "tension_max_n": 3309.501116499469,
          "longitud_conductor_m": 26.466108883539906,
          "distancia_dem_min_m": 9.996213336632536,
          "desviacion_viento_m": 0.03800359452043289
        },
        "FRIO": {
          "h_n": 3587.7463057492423,
          "flecha_vertical_m": 0.032112791701706334,
          "tension_max_n": 3611.48957423643,
          "longitud_conductor_m": 26.465684835062785,
          "distancia_dem_min_m": 9.996213336632081,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 214.8703816104607,
          "flecha_vertical_m": 0.536481021274751,
          "tension_max_n": 218.80374558286795,
          "longitud_conductor_m": 26.494212138825212,
          "distancia_dem_min_m": 9.996213336632536,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C013",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333334,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666669,
          0.18333333333333335,
          0.19999999999999998,
          0.21666666666666665,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.3166666666666667,
          0.33333333333333337,
          0.35000000000000003,
          0.3666666666666667,
          0.38333333333333336,
          0.39999999999999997,
          0.41666666666666663,
          0.4333333333333333,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333334,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333334,
          0.7500000000000001,
          0.7666666666666667,
          0.7833333333333334,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.85,
          0.8666666666666666,
          0.8833333333333333,
          0.9,
          0.9166666666666666,
          0.9333333333333333,
          0.95,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3349.1799359026345,
          3349.1884994179727,
          3349.1969351323396,
          3349.2052430449594,
          3349.2134231567106,
          3349.221475467318,
          3349.229399976936,
          3349.2371966840324,
          3349.244865590864,
          3349.252406696648,
          3349.259820001376,
          3349.2671055043656,
          3349.274263205601,
          3349.2812931064555,
          3349.2881952054718,
          3349.294969504133,
          3349.301616000276,
          3349.308134696012,
          3349.3145255899435,
          3349.32078868287,
          3349.326923974545,
          3349.3329314643856,
          3349.33881115382,
          3349.344563041382,
          3349.3501871278045,
          3349.3556834123315,
          3349.361051895705,
          3349.3662925780263,
          3349.371405458312,
          3349.3763905388573,
          3349.3812478167806,
          3349.459319734375,
          3349.547440134593,
          3349.635560536168,
          3349.723680939021,
          3349.811801343383,
          3349.89992174841,
          3349.988042155509,
          3350.0761625640166,
          3350.164282972471,
          3350.2524033830496,
          3350.3405237942156,
          3350.428644206558,
          3350.5167646197965,
          3350.6048850351585,
          3350.6930054511336,
          3350.781125868516,
          3350.869246287254,
          3350.957366707373,
          3351.0454871279017,
          3351.1366969122255,
          3351.232523158562,
          3351.3282216037883,
          3351.4237922488865,
          3351.51923509116,
          3351.614550133262,
          3351.709737373389,
          3351.804796813097,
          3351.899728450213,
          3351.9945322870726,
          3352.0892083220065
        ],
        "conductor_m": [
          3359.182485203467,
          3359.1957808164702,
          3359.210261378111,
          3359.225926994058,
          3359.242777778628,
          3359.2608138547844,
          3359.280035354142,
          3359.300442416964,
          3359.322035192167,
          3359.3448138373183,
          3359.3687785186394,
          3359.393929411008,
          3359.420266697955,
          3359.4477905716712,
          3359.4765012330054,
          3359.5063988914667,
          3359.5374837652257,
          3359.569756081117,
          3359.6032160746395,
          3359.63786398996,
          3359.6737000799126,
          3359.7107246060027,
          3359.7489378384084,
          3359.7883400559804,
          3359.8289315462475,
          3359.8707126054164,
          3359.913683538374,
          3359.9578446586893,
          3360.0031962886187,
          3360.0497387591045,
          3360.097472409778,
          3360.146397588965,
          3360.196514653685,
          3360.2478239696547,
          3360.300325911291,
          3360.354020861715,
          3360.4089092127524,
          3360.464991364937,
          3360.522267727515,
          3360.5807387184464,
          3360.6404047644096,
          3360.701266300803,
          3360.763323771748,
          3360.8265776300955,
          3360.891028337424,
          3360.956676364047,
          3361.023522189015,
          3361.091566300119,
          3361.160809193895,
          3361.231251375626,
          3361.302893359346,
          3361.375735667846,
          3361.4497788326744,
          3361.525023394143,
          3361.6014699013313,
          3361.6791189120886,
          3361.75797099304,
          3361.8380267195894,
          3361.919286675924,
          3362.001751455018,
          3362.085421658639
        ]
      }
    },
    {
      "id": "V021",
      "desde": "P021",
      "hasta": "P022",
      "longitud_m": 61.34782437569947,
      "desnivel_m": 10.972472814822959,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.9999999995025,
          "flecha_vertical_m": 0.28694812969986483,
          "tension_max_n": 2247.6302325090555,
          "longitud_conductor_m": 62.32476427510163,
          "distancia_dem_min_m": 8.538026071798413,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3417.8435796245694,
          "flecha_vertical_m": 0.18769731852818428,
          "tension_max_n": 3433.875113102618,
          "longitud_conductor_m": 62.333010534965624,
          "distancia_dem_min_m": 8.430410254274193,
          "desviacion_viento_m": 0.48826267496309206
        },
        "HIELO": {
          "h_n": 3688.636255653889,
          "flecha_vertical_m": 0.4995605832910659,
          "tension_max_n": 3770.2290066918117,
          "longitud_conductor_m": 62.331696731357106,
          "distancia_dem_min_m": 8.39343604504893,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3429.7168877460426,
          "flecha_vertical_m": 0.32701738284652837,
          "tension_max_n": 3482.842883069824,
          "longitud_conductor_m": 62.32750991904981,
          "distancia_dem_min_m": 8.438757644004909,
          "desviacion_viento_m": 0.20083600462293605
        },
        "FRIO": {
          "h_n": 3478.064924066349,
          "flecha_vertical_m": 0.18191454358653747,
          "tension_max_n": 3540.7597526238455,
          "longitud_conductor_m": 62.32272249519421,
          "distancia_dem_min_m": 8.609404877662655,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 524.0737805824804,
          "flecha_vertical_m": 1.2078468782036262,
          "tension_max_n": 541.2360715986148,
          "longitud_conductor_m": 62.381802261586635,
          "distancia_dem_min_m": 7.910716687790227,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C014",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.41666666666666663,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333333,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666666,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3352.117406851017,
          3352.2632654805984,
          3352.4090120794995,
          3352.5546466489213,
          3352.700169188732,
          3352.84557969875,
          3352.9908781771546,
          3353.136064626875,
          3353.2811390459697,
          3353.4261014341637,
          3353.5709517935798,
          3353.715690122269,
          3353.8603164210476,
          3354.0048306880435,
          3354.1492329261378,
          3354.293523133411,
          3354.4377013104645,
          3354.5817674568257,
          3354.803229629595,
          3355.049586247811,
          3355.295942867081,
          3355.5422994881237,
          3355.788656112306,
          3356.0350127374086,
          3356.2813693645076,
          3356.5277259937475,
          3356.7740826252198,
          3357.0204392577475,
          3357.2667958929546,
          3357.513152530438,
          3357.75950916929,
          3358.0058658091075,
          3358.2522224517397,
          3358.498579096558,
          3358.7449357423866,
          3358.991292390895,
          3359.23764904159,
          3359.4840056938333,
          3359.730362346997,
          3359.976719003749,
          3360.2230756617337,
          3360.4694323209087,
          3360.715788983448,
          3360.9621456466703,
          3361.208502313033,
          3361.4548589795436,
          3361.701215648688,
          3361.9475723200644,
          3362.0835999958613,
          3362.172375058941,
          3362.2613741903588,
          3362.3505973901906,
          3362.44004465668,
          3362.5297159926513,
          3362.6196113963706,
          3362.709730867732,
          3362.800074408752,
          3362.8906420176536,
          3362.9814336945074,
          3363.0724494400474,
          3363.163689254671
        ],
        "conductor_m": [
          3362.085421658639,
          3362.189425882895,
          3362.2960850210125,
          3362.405399784561,
          3362.5173709028286,
          3362.6319991228256,
          3362.7492852092873,
          3362.869229944682,
          3362.9918341292146,
          3363.117098580833,
          3363.2450241352317,
          3363.3756116458603,
          3363.5088619839257,
          3363.644776038401,
          3363.78335471603,
          3363.924598941332,
          3364.0685096566117,
          3364.215087821962,
          3364.36433441527,
          3364.5162504322284,
          3364.6708368863356,
          3364.8280948089077,
          3364.988025249083,
          3365.150629273828,
          3365.3159079679485,
          3365.4838624340914,
          3365.6544937927565,
          3365.8278031823024,
          3366.0037917589534,
          3366.182460696808,
          3366.3638111878467,
          3366.5478444419405,
          3366.7345616868565,
          3366.92396416827,
          3367.116053149769,
          3367.3108299128658,
          3367.5082957570035,
          3367.708451999564,
          3367.9112999758813,
          3368.116841039243,
          3368.325076560907,
          3368.5360079301045,
          3368.7496365540546,
          3368.9659638579683,
          3369.184991285062,
          3369.4067202965666,
          3369.6311523717354,
          3369.8582890078546,
          3370.088131720255,
          3370.32068204232,
          3370.5559415254975,
          3370.793911739308,
          3371.034594271358,
          3371.2779907273484,
          3371.5241027310853,
          3371.772931924493,
          3372.0244799676225,
          3372.2787485386625,
          3372.535739333953,
          3372.7954540679953,
          3373.057894473462
        ]
      }
    },
    {
      "id": "V022",
      "desde": "P022",
      "hasta": "P023",
      "longitud_m": 61.34782437383852,
      "desnivel_m": 9.01608854701035,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.9999999995025,
          "flecha_vertical_m": 0.28550007484267237,
          "tension_max_n": 2235.0294196074415,
          "longitud_conductor_m": 62.01024862661092,
          "distancia_dem_min_m": 9.89420521879083,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3417.8435796245694,
          "flecha_vertical_m": 0.18592571325616536,
          "tension_max_n": 3430.3832606413016,
          "longitud_conductor_m": 62.018331189328336,
          "distancia_dem_min_m": 9.89420521879083,
          "desviacion_viento_m": 0.4836541449325229
        },
        "HIELO": {
          "h_n": 3688.636255653889,
          "flecha_vertical_m": 0.49704016323637124,
          "tension_max_n": 3747.5425315687794,
          "longitud_conductor_m": 62.017216240306155,
          "distancia_dem_min_m": 9.89420521879083,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3429.7168877460426,
          "flecha_vertical_m": 0.3249078786714028,
          "tension_max_n": 3467.9239126006914,
          "longitud_conductor_m": 62.01297331724623,
          "distancia_dem_min_m": 9.89420521879083,
          "desviacion_viento_m": 0.1995404637358431
        },
        "FRIO": {
          "h_n": 3478.064924066349,
          "flecha_vertical_m": 0.1809964698463773,
          "tension_max_n": 3521.632120473276,
          "longitud_conductor_m": 62.008196490465096,
          "distancia_dem_min_m": 9.89420521879083,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 524.0737805824804,
          "flecha_vertical_m": 1.2017627698753461,
          "tension_max_n": 537.2513428238328,
          "longitud_conductor_m": 62.06757564292284,
          "distancia_dem_min_m": 9.803937464215778,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C014",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.4166666666666667,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666666,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.7499999999999999,
          0.7666666666666666,
          0.7833333333333332,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333332,
          0.95,
          0.9666666666666666,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3363.163689254671,
          3363.255153137308,
          3363.3468410888436,
          3363.438753108663,
          3363.5308891976665,
          3363.6232493556927,
          3363.7158335821678,
          3363.808641877921,
          3363.901674242116,
          3363.994930675548,
          3364.088411177605,
          3364.1821157501968,
          3364.2760443902357,
          3364.3701971000582,
          3364.464573880576,
          3364.559174728804,
          3364.6539996467,
          3364.7490486335896,
          3364.836660733687,
          3364.920037094812,
          3365.0034134580837,
          3365.08678982435,
          3365.1701661934926,
          3365.2535425647334,
          3365.336918939031,
          3365.420295315157,
          3365.5036716944296,
          3365.5870480767217,
          3365.6704244599714,
          3365.7538008471356,
          3365.83717723641,
          3365.92055362869,
          3366.003930022837,
          3366.0873064211537,
          3366.1706828204037,
          3366.25405922257,
          3366.3374356278828,
          3366.4208120361754,
          3366.5041884454404,
          3366.5875648596284,
          3366.67094127392,
          3366.7543176922018,
          3366.8376941123634,
          3366.921070535671,
          3367.0044469619843,
          3367.0878233901526,
          3367.1711998204437,
          3367.2545762547506,
          3367.437382402413,
          3367.690975489203,
          3367.9446245952377,
          3368.1983297211914,
          3368.452090865548,
          3368.7059080302615,
          3368.9597812139,
          3369.213710417469,
          3369.467695640524,
          3369.7217368830443,
          3369.975834144494,
          3370.2299874265136,
          3370.4841967279444
        ],
        "conductor_m": [
          3373.057894473462,
          3373.1296293200357,
          3373.2040118370696,
          3373.281042520802,
          3373.3607218851403,
          3373.4430504616603,
          3373.528028799613,
          3373.6156574659267,
          3373.7059370452116,
          3373.7988681397637,
          3373.894451369568,
          3373.992687372302,
          3374.093576803343,
          3374.197120335769,
          3374.3033186603657,
          3374.4121724856295,
          3374.523682537773,
          3374.63784956073,
          3374.7546743161593,
          3374.8741575834515,
          3374.996300159733,
          3375.121102859872,
          3375.2485665164822,
          3375.3786919799313,
          3375.511480118345,
          3375.6469318176114,
          3375.7850479813906,
          3375.9258295311165,
          3376.069277406006,
          3376.215392563065,
          3376.3641759770917,
          3376.515628640688,
          3376.6697515642622,
          3376.826545776037,
          3376.9860123220574,
          3377.148152266195,
          3377.3129666901596,
          3377.480456693501,
          3377.6506233936198,
          3377.823467925775,
          3377.9989914430894,
          3378.1771951165592,
          3378.358080135061,
          3378.5416477053595,
          3378.7278990521163,
          3378.916835417898,
          3379.1084580631828,
          3379.3027682663715,
          3379.499767323795,
          3379.6994565497216,
          3379.901837276368,
          3380.1069108539064,
          3380.3146786504744,
          3380.525142052184,
          3380.7383024631317,
          3380.954161305405,
          3381.172720019095,
          3381.393980062305,
          3381.6179429111603,
          3381.8446100598167,
          3382.0739830204725
        ]
      }
    },
    {
      "id": "V023",
      "desde": "P023",
      "hasta": "P024",
      "longitud_m": 61.34782437569947,
      "desnivel_m": 10.65956417599782,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.9999999995025,
          "flecha_vertical_m": 0.2866980051006571,
          "tension_max_n": 2245.470238184865,
          "longitud_conductor_m": 62.27043753417164,
          "distancia_dem_min_m": 10.029228855300062,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3417.8435796245694,
          "flecha_vertical_m": 0.18739067146908184,
          "tension_max_n": 3433.290578841296,
          "longitud_conductor_m": 62.2786554329808,
          "distancia_dem_min_m": 9.826537563696547,
          "desviacion_viento_m": 0.4874649847535537
        },
        "HIELO": {
          "h_n": 3688.636255653889,
          "flecha_vertical_m": 0.49912522730426634,
          "tension_max_n": 3766.358569916936,
          "longitud_conductor_m": 62.27737603785232,
          "distancia_dem_min_m": 9.85099086343962,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3429.7168877460426,
          "flecha_vertical_m": 0.3266525522289534,
          "tension_max_n": 3480.298959454381,
          "longitud_conductor_m": 62.273179554368916,
          "distancia_dem_min_m": 9.877997314560162,
          "desviacion_viento_m": 0.20061194581921082
        },
        "FRIO": {
          "h_n": 3478.064924066349,
          "flecha_vertical_m": 0.1817559634094552,
          "tension_max_n": 3537.4723718278965,
          "longitud_conductor_m": 62.268393972890905,
          "distancia_dem_min_m": 10.11732043905522,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 524.0737805824804,
          "flecha_vertical_m": 1.206795957382523,
          "tension_max_n": 540.5643441203354,
          "longitud_conductor_m": 62.32752523687975,
          "distancia_dem_min_m": 9.257956222456869,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C014",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.41666666666666663,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333333,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666666,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3370.4841967279444,
          3370.7384620484318,
          3370.992783388444,
          3371.2471607479,
          3371.501594128551,
          3371.756083528128,
          3372.0106289463665,
          3372.265230385292,
          3372.5198878441893,
          3372.774601321787,
          3373.029370819884,
          3373.2841963383166,
          3373.5390778757123,
          3373.7940154319012,
          3374.0490090086914,
          3374.3040586046613,
          3374.5591642215104,
          3374.814325857978,
          3375.001897235122,
          3375.1288001438566,
          3375.2558150900795,
          3375.3829420741795,
          3375.5101810938813,
          3375.637532152223,
          3375.7649952474712,
          3375.892570379458,
          3376.020257549307,
          3376.148056756838,
          3376.2759680013287,
          3376.403991283766,
          3376.532126603991,
          3376.6603739613147,
          3376.788733355482,
          3376.9172047888105,
          3377.045788258889,
          3377.174483767317,
          3377.303291312711,
          3377.4322108951337,
          3377.5612425167265,
          3377.690386175551,
          3377.8196418703064,
          3377.9490096053883,
          3378.078489376703,
          3378.208081187513,
          3378.337785034342,
          3378.467600919345,
          3378.5975288429568,
          3378.727568804996,
          3378.821328574494,
          3378.873961228716,
          3378.926593885253,
          3378.9792265453016,
          3379.0318592076196,
          3379.0844918746566,
          3379.1371245428586,
          3379.189757214487,
          3379.242389889678,
          3379.29502256838,
          3379.347655249403,
          3379.4002879326968,
          3379.4529206195452
        ],
        "conductor_m": [
          3382.0739830204725,
          3382.172831109146,
          3382.2743327798344,
          3382.3784887097004,
          3382.4852995936153,
          3382.594766144162,
          3382.706889091641,
          3382.821669184075,
          3382.939107187213,
          3383.0592038845366,
          3383.1819600772646,
          3383.3073765843587,
          3383.4354542425285,
          3383.566193906238,
          3383.6995964477087,
          3383.83566275693,
          3383.9743937416606,
          3384.1157903274366,
          3384.259853457579,
          3384.4065840931967,
          3384.5559832131958,
          3384.7080518142843,
          3384.862790910981,
          3385.0202015356185,
          3385.1802847383537,
          3385.343041587174,
          3385.508473167903,
          3385.6765805842088,
          3385.8473649576113,
          3386.020827427489,
          3386.196969151089,
          3386.37579130353,
          3386.557295077816,
          3386.7414816848395,
          3386.9283523533913,
          3387.1179083301704,
          3387.3101508797886,
          3387.5050812847826,
          3387.7027008456203,
          3387.90301088071,
          3388.1060127264104,
          3388.311707737037,
          3388.520097284874,
          3388.7311827601807,
          3388.944965571203,
          3389.161447144182,
          3389.380628923363,
          3389.6025123710065,
          3389.827098967395,
          3390.0543902108475,
          3390.2843876177253,
          3390.517092722444,
          3390.7525070774836,
          3390.9906322533984,
          3391.2314698388286,
          3391.4750214405094,
          3391.7212886832826,
          3391.9702732101073,
          3392.221976682071,
          3392.4764007783992,
          3392.73354719647
        ]
      }
    },
    {
      "id": "V024",
      "desde": "P024",
      "hasta": "P025",
      "longitud_m": 73.10950690573696,
      "desnivel_m": -2.1172683251672435,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.9999999995025,
          "flecha_vertical_m": 0.40133128990537004,
          "tension_max_n": 2207.857164104016,
          "longitud_conductor_m": 73.1460259658488,
          "distancia_dem_min_m": 12.139453321006386,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3417.8435796245694,
          "flecha_vertical_m": 0.2590341518539021,
          "tension_max_n": 3422.0929479800043,
          "longitud_conductor_m": 73.1591542321567,
          "distancia_dem_min_m": 11.867439432777246,
          "desviacion_viento_m": 0.6738333231542197
        },
        "HIELO": {
          "h_n": 3688.636255653889,
          "flecha_vertical_m": 0.6987144833683843,
          "tension_max_n": 3696.9573383134284,
          "longitud_conductor_m": 73.15794052149613,
          "distancia_dem_min_m": 11.875157024861437,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3429.7168877460426,
          "flecha_vertical_m": 0.4554389526311553,
          "tension_max_n": 3434.6995503219127,
          "longitud_conductor_m": 73.15056646263778,
          "distancia_dem_min_m": 11.92597572557861,
          "desviacion_viento_m": 0.2797054358392393
        },
        "FRIO": {
          "h_n": 3478.064924066349,
          "flecha_vertical_m": 0.2544271898328774,
          "tension_max_n": 3481.261401224518,
          "longitud_conductor_m": 73.14251689235189,
          "distancia_dem_min_m": 12.270020868950724,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 524.0737805824804,
          "flecha_vertical_m": 1.6897009695376237,
          "tension_max_n": 527.931394914011,
          "longitud_conductor_m": 73.2440640779268,
          "distancia_dem_min_m": 10.954164075658355,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C014",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.14999999999999997,
          0.16666666666666666,
          0.18333333333333335,
          0.19999999999999998,
          0.21666666666666665,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.29999999999999993,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.3666666666666667,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.4333333333333333,
          0.44999999999999996,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.5999999999999999,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666666,
          0.7333333333333334,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.8499999999999999,
          0.8666666666666666,
          0.8833333333333332,
          0.8999999999999999,
          0.9166666666666665,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3379.454952862304,
          3379.446169608007,
          3379.43738635135,
          3379.428603092296,
          3379.419819830856,
          3379.4110365658544,
          3379.402253299644,
          3379.3934700298655,
          3379.3846867576376,
          3379.375903483101,
          3379.367120204996,
          3379.358336925683,
          3379.349553643984,
          3379.3407703575404,
          3379.3319870698942,
          3379.3180477967335,
          3379.2924834304854,
          3379.267419040811,
          3379.242854628937,
          3379.218790194883,
          3379.1952257387043,
          3379.17216126041,
          3379.1495967589226,
          3379.127532236522,
          3379.105967691031,
          3379.0849031236,
          3379.0643385342637,
          3379.044273921949,
          3379.0247092878135,
          3379.005644632971,
          3378.9870799552873,
          3378.969015255882,
          3378.9514505348043,
          3378.934385792072,
          3378.9178210266714,
          3378.901756239713,
          3378.8861914301738,
          3378.87112660021,
          3378.856561748734,
          3378.8424968748604,
          3378.8258663244656,
          3378.754774176748,
          3378.6831820462485,
          3378.6110899329105,
          3378.53849783671,
          3378.465405755501,
          3378.391813692385,
          3378.317721647353,
          3378.2431296171526,
          3378.168037604976,
          3378.0924456097055,
          3378.016353630216,
          3377.9397616675433,
          3377.862669721704,
          3377.785077792575,
          3377.706985879042,
          3377.6283939832956,
          3377.549302104192,
          3377.469710239431,
          3377.389618392367,
          3377.3090265618102
        ],
        "conductor_m": [
          3392.73354719647,
          3392.5873212765728,
          3392.4448722379975,
          3392.3061987310707,
          3392.171299441889,
          3392.040173092311,
          3391.912818439941,
          3391.789234278121,
          3391.6694194359175,
          3391.55337277811,
          3391.4410932051796,
          3391.3325796533027,
          3391.227831094335,
          3391.126846535807,
          3391.0296250209103,
          3390.936165628492,
          3390.8464674730435,
          3390.760529704694,
          3390.6783515092015,
          3390.5999321079444,
          3390.525270757916,
          3390.454366751715,
          3390.3872194175415,
          3390.323828119188,
          3390.2641922560356,
          3390.208311263047,
          3390.1561846107616,
          3390.1078118052906,
          3390.063192388311,
          3390.0223259370646,
          3389.985212064349,
          3389.951850418519,
          3389.9222406834792,
          3389.896382578684,
          3389.874275859134,
          3389.8559203153713,
          3389.841315773482,
          3389.8304620950908,
          3389.8233591773615,
          3389.8200069529953,
          3389.8204053902305,
          3389.8245544928427,
          3389.832454300143,
          3389.8441048869813,
          3389.859506363744,
          3389.8786588763564,
          3389.9015626062856,
          3389.9282177705386,
          3389.9586246216677,
          3389.9927834477717,
          3390.0306945724983,
          3390.0723583550475,
          3390.1177751901746,
          3390.1669455081947,
          3390.219869774986,
          3390.2765484919946,
          3390.3369821962406,
          3390.401171460319,
          3390.469116892411,
          3390.5408191362844,
          3390.616278871303
        ]
      }
    },
    {
      "id": "V025",
      "desde": "P025",
      "hasta": "P026",
      "longitud_m": 73.10950690573696,
      "desnivel_m": 1.4915868748210404,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.9999999995025,
          "flecha_vertical_m": 0.40124659444765404,
          "tension_max_n": 2206.9773528084734,
          "longitud_conductor_m": 73.13058950152808,
          "distancia_dem_min_m": 11.249053360243124,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3417.8435796245694,
          "flecha_vertical_m": 0.25893183934919384,
          "tension_max_n": 3421.5849305191473,
          "longitud_conductor_m": 73.14370656576425,
          "distancia_dem_min_m": 10.929772341203716,
          "desviacion_viento_m": 0.6735671745612468
        },
        "HIELO": {
          "h_n": 3688.636255653889,
          "flecha_vertical_m": 0.6985670773017751,
          "tension_max_n": 3694.972125235086,
          "longitud_conductor_m": 73.14250657169981,
          "distancia_dem_min_m": 10.952059109794845,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3429.7168877460426,
          "flecha_vertical_m": 0.4553165032272595,
          "tension_max_n": 3433.4426155846086,
          "longitud_conductor_m": 73.13512854857902,
          "distancia_dem_min_m": 11.02810213712155,
          "desviacion_viento_m": 0.2796302341822728
        },
        "FRIO": {
          "h_n": 3478.064924066349,
          "flecha_vertical_m": 0.2543734913151096,
          "tension_max_n": 3480.112784977637,
          "longitud_conductor_m": 73.12707968729755,
          "distancia_dem_min_m": 11.395764476606928,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 524.0737805824804,
          "flecha_vertical_m": 1.6893453354086019,
          "tension_max_n": 527.4064061778765,
          "longitud_conductor_m": 73.22864827986263,
          "distancia_dem_min_m": 9.962351262859556,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C014",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.14999999999999997,
          0.16666666666666666,
          0.18333333333333335,
          0.19999999999999998,
          0.21666666666666665,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.29999999999999993,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.3666666666666667,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.4333333333333333,
          0.44999999999999996,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.5999999999999999,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666666,
          0.7333333333333334,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.8499999999999999,
          0.8666666666666666,
          0.8833333333333332,
          0.8999999999999999,
          0.9166666666666665,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3377.3090265618102,
          3377.2279347477406,
          3377.1463429489772,
          3377.064251166606,
          3376.9816594006084,
          3376.8985676509537,
          3376.975607581499,
          3377.090852501788,
          3377.205430776192,
          3377.319342406351,
          3377.4325873919506,
          3377.54516573305,
          3377.6570774282372,
          3377.7683224799466,
          3377.87890088571,
          3377.9888126467126,
          3378.0980577628543,
          3378.2066362341134,
          3378.3145480591857,
          3378.421793239212,
          3378.528371775493,
          3378.6342836654712,
          3378.7395289089477,
          3378.8441075083124,
          3378.958231799133,
          3379.0796006664386,
          3379.2006362115003,
          3379.321338431459,
          3379.4417073291515,
          3379.561742903524,
          3379.68144515371,
          3379.7370759534338,
          3379.7426156881525,
          3379.7489887226748,
          3379.7561950598024,
          3379.764234697824,
          3379.773107637665,
          3379.782813879407,
          3379.79335342388,
          3379.8047262687437,
          3379.8169324156934,
          3379.82997186561,
          3379.8438446169225,
          3379.8585506704926,
          3379.8740900264106,
          3379.8904626847198,
          3379.907668644727,
          3379.925707907249,
          3379.9445804731226,
          3379.964286340145,
          3379.984825510631,
          3380.006197983887,
          3380.0284037592724,
          3380.0514428374927,
          3380.0753152187663,
          3380.100020903055,
          3380.123882296407,
          3380.144607988459,
          3380.165833661912,
          3380.187559317439,
          3380.209784953781
        ],
        "conductor_m": [
          3390.616278871303,
          3390.530386282779,
          3390.4482532575444,
          3390.3698790174058,
          3390.2952628197845,
          3390.2244039577067,
          3390.1573017598007,
          3390.0939555902864,
          3390.0343648489725,
          3389.9785289712495,
          3389.9264474280835,
          3389.8781197260137,
          3389.833545407145,
          3389.7927240491445,
          3389.7556552652395,
          3389.72233870421,
          3389.6927740503893,
          3389.6669610236586,
          3389.6448993794443,
          3389.6265889087176,
          3389.6120294379903,
          3389.601220829314,
          3389.59416298028,
          3389.590855824017,
          3389.59129932919,
          3389.595493500001,
          3389.603438376189,
          3389.61513403303,
          3389.630580581337,
          3389.649778167465,
          3389.672726973305,
          3389.6994272162933,
          3389.7298791494086,
          3389.7640830611763,
          3389.802039275672,
          3389.843748152522,
          3389.88921008691,
          3389.938425509578,
          3389.991394886831,
          3390.0481187205437,
          3390.108597548162,
          3390.17283194271,
          3390.2408225127956,
          3390.3125699026145,
          3390.388074791959,
          3390.4673378962207,
          3390.550359966402,
          3390.637141789119,
          3390.7276841866114,
          3390.8219880167494,
          3390.920054173042,
          3391.021883584645,
          3391.127477216371,
          3391.236836068698,
          3391.3499611777765,
          3391.4668536154445,
          3391.587514489233,
          3391.7119449423776,
          3391.840146153832,
          3391.9721193382748,
          3392.1078657461244
        ]
      }
    },
    {
      "id": "V026",
      "desde": "P026",
      "hasta": "P027",
      "longitud_m": 73.10950690573696,
      "desnivel_m": 6.834527663877088,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.9999999995025,
          "flecha_vertical_m": 0.4029119448815459,
          "tension_max_n": 2219.6699384319923,
          "longitud_conductor_m": 73.43411371987935,
          "distancia_dem_min_m": 11.867453440243025,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3417.8435796245694,
          "flecha_vertical_m": 0.26094751887051615,
          "tension_max_n": 3426.9576867187006,
          "longitud_conductor_m": 73.44745166616603,
          "distancia_dem_min_m": 11.86745344024257,
          "desviacion_viento_m": 0.6788106222709236
        },
        "HIELO": {
          "h_n": 3688.636255653889,
          "flecha_vertical_m": 0.7014654961902429,
          "tension_max_n": 3720.590646312137,
          "longitud_conductor_m": 73.44598154136354,
          "distancia_dem_min_m": 11.856965155047419,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3429.7168877460426,
          "flecha_vertical_m": 0.45772698455110294,
          "tension_max_n": 3450.0100348623223,
          "longitud_conductor_m": 73.43868130500371,
          "distancia_dem_min_m": 11.86745344024257,
          "desviacion_viento_m": 0.2811106186012444
        },
        "FRIO": {
          "h_n": 3478.064924066349,
          "flecha_vertical_m": 0.2554293546950315,
          "tension_max_n": 3498.0908277552003,
          "longitud_conductor_m": 73.43061841340794,
          "distancia_dem_min_m": 11.867453440243025,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 524.0737805824804,
          "flecha_vertical_m": 1.6963381373455537,
          "tension_max_n": 533.1221957416681,
          "longitud_conductor_m": 73.5317677325861,
          "distancia_dem_min_m": 11.223408617442146,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C014",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.14999999999999997,
          0.16666666666666666,
          0.18333333333333335,
          0.19999999999999998,
          0.21666666666666665,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.29999999999999993,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.3666666666666667,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.4333333333333333,
          0.44999999999999996,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.5999999999999999,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666666,
          0.7333333333333334,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.8499999999999999,
          0.8666666666666666,
          0.8833333333333332,
          0.8999999999999999,
          0.9166666666666665,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3380.209784953781,
          3380.2325105709974,
          3380.255736170383,
          3380.2794617507025,
          3380.303687312668,
          3380.3284128568985,
          3380.35363838219,
          3380.379363889235,
          3380.4055893773466,
          3380.432314847368,
          3380.459540299238,
          3380.487265732984,
          3380.515491148649,
          3380.544216546269,
          3380.5734419258815,
          3380.6031672869904,
          3380.633392630148,
          3380.6641179554263,
          3380.6953432623304,
          3380.7270685519534,
          3380.75929382326,
          3380.8002125619646,
          3380.967436162194,
          3381.1343264381626,
          3381.300883390442,
          3381.46710701919,
          3381.632997324974,
          3381.7985543061154,
          3381.963777964815,
          3382.1286682992913,
          3382.2932253096587,
          3382.4574489963743,
          3382.621339359381,
          3382.7848963992783,
          3382.9481201143594,
          3383.111010506163,
          3383.2735675742533,
          3383.4357913180306,
          3383.597681737589,
          3383.759238833566,
          3383.9204626057563,
          3384.0813530540163,
          3384.241910177725,
          3384.4021339775372,
          3384.5620244533707,
          3384.7215816057774,
          3384.8808054328792,
          3385.0396959360105,
          3385.198253114999,
          3385.356476970593,
          3385.5143675013155,
          3385.6719247073083,
          3385.8291485904197,
          3385.9860391477255,
          3386.142596381092,
          3386.298820290849,
          3386.454710875024,
          3386.6102681349125,
          3386.7654920710947,
          3386.9203826829216,
          3387.074939969759
        ],
        "conductor_m": [
          3392.1078657461244,
          3392.1108039068167,
          3392.1174927556212,
          3392.1279323559124,
          3392.1421228066038,
          3392.160064242147,
          3392.1817568325337,
          3392.207200783296,
          3392.2363963355097,
          3392.269343765797,
          3392.3060433863284,
          3392.346495544824,
          3392.3907006245604,
          3392.438659044371,
          3392.4903712586515,
          3392.545837757365,
          3392.605059066044,
          3392.6680357457985,
          3392.7347683933194,
          3392.805257640884,
          3392.8795041563635,
          3392.9575086432283,
          3393.0392718405533,
          3393.124794523029,
          3393.214077500964,
          3393.3071216202957,
          3393.4039277625975,
          3393.504496845088,
          3393.6088298206378,
          3393.716927677779,
          3393.8287914407174,
          3393.9444221693375,
          3394.063820959217,
          3394.186988941634,
          3394.313927283579,
          3394.4446371877657,
          3394.579119892644,
          3394.717376672408,
          3394.859408837013,
          3395.005217732183,
          3395.1548047394267,
          3395.3081712760495,
          3395.465318795167,
          3395.62624878572,
          3395.790962772484,
          3395.9594623160915,
          3396.131749013039,
          3396.3078244957073,
          3396.4876904323746,
          3396.6713485272326,
          3396.858800520403,
          3397.050048187954,
          3397.245093341917,
          3397.443937830304,
          3397.6465835371246,
          3397.8530323824043,
          3398.0632863222027,
          3398.277347348631,
          3398.4952174898726,
          3398.7168988102017,
          3398.9423934100014
        ]
      }
    },
    {
      "id": "V027",
      "desde": "P027",
      "hasta": "P028",
      "longitud_m": 73.10950690573696,
      "desnivel_m": 8.183101888272722,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.9999999995025,
          "flecha_vertical_m": 0.4036678259816955,
          "tension_max_n": 2224.7183397640033,
          "longitud_conductor_m": 73.57187945098124,
          "distancia_dem_min_m": 10.34121250350654,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3417.8435796245694,
          "flecha_vertical_m": 0.26186514127782523,
          "tension_max_n": 3428.6772748364015,
          "longitud_conductor_m": 73.5853180836878,
          "distancia_dem_min_m": 10.106216829742607,
          "desviacion_viento_m": 0.6811976610134707
        },
        "HIELO": {
          "h_n": 3688.636255653889,
          "flecha_vertical_m": 0.7027810524511651,
          "tension_max_n": 3730.1433490758905,
          "longitud_conductor_m": 73.58372505316555,
          "distancia_dem_min_m": 10.058233634219505,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3429.7168877460426,
          "flecha_vertical_m": 0.45882300757149297,
          "tension_max_n": 3456.2605077158582,
          "longitud_conductor_m": 73.57646001160195,
          "distancia_dem_min_m": 10.136346349028372,
          "desviacion_viento_m": 0.28178373537098267
        },
        "FRIO": {
          "h_n": 3478.064924066349,
          "flecha_vertical_m": 0.25590859733912863,
          "tension_max_n": 3505.5382280949157,
          "longitud_conductor_m": 73.56839068989538,
          "distancia_dem_min_m": 10.480971026191582,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 524.0737805824804,
          "flecha_vertical_m": 1.6995121053973161,
          "tension_max_n": 535.0039271601024,
          "longitud_conductor_m": 73.66935084554868,
          "distancia_dem_min_m": 9.100991963594879,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C014",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.14999999999999997,
          0.16666666666666666,
          0.18333333333333335,
          0.19999999999999998,
          0.21666666666666665,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.29999999999999993,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.3666666666666667,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.4333333333333333,
          0.44999999999999996,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.5999999999999999,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666666,
          0.7333333333333334,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.8499999999999999,
          0.8666666666666666,
          0.8833333333333332,
          0.8999999999999999,
          0.9166666666666665,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3387.074939969759,
          3387.229163932037,
          3387.383054569321,
          3387.5366118828197,
          3387.6898358718067,
          3387.8427265355967,
          3387.995283874907,
          3388.147507889596,
          3388.299398579407,
          3388.450955944899,
          3388.602179985076,
          3388.7530707005862,
          3388.9208868423616,
          3389.1015401225395,
          3389.2816934163397,
          3389.4613467229897,
          3389.6405000431796,
          3389.81915337769,
          3389.9973067250603,
          3390.174960085031,
          3390.3521134592575,
          3390.528766846809,
          3390.704920246905,
          3390.880573660076,
          3391.0557270860313,
          3391.230380526776,
          3391.404533979159,
          3391.5781874446643,
          3391.7513409233197,
          3391.9239944158494,
          3392.0961479206753,
          3392.2678014376424,
          3392.4389549675066,
          3392.609608511245,
          3392.7797620670326,
          3392.949415635643,
          3393.1185692161735,
          3393.265663411663,
          3393.36584345284,
          3393.4656901687904,
          3393.5652035592693,
          3393.6643836241888,
          3393.7632303636547,
          3393.8617437766834,
          3393.9599238650158,
          3394.0577706259282,
          3394.1552840621407,
          3394.252464172728,
          3394.349310957603,
          3394.4458244159073,
          3394.542004549387,
          3394.637851355248,
          3394.733364836324,
          3394.8285449913656,
          3394.923391819818,
          3395.0179053224592,
          3395.112085500129,
          3395.205932351039,
          3395.299445875938,
          3395.3926260739263,
          3395.4854729459353
        ],
        "conductor_m": [
          3398.9423934100014,
          3398.9676602905606,
          3398.9966787603935,
          3399.0294490944443,
          3399.0659716032046,
          3399.1062466327176,
          3399.150274564581,
          3399.19805581595,
          3399.2495908395417,
          3399.3048801236396,
          3399.3639241920987,
          3399.4267236043484,
          3399.4932789554,
          3399.563590875852,
          3399.6376600318945,
          3399.715487125317,
          3399.7970728935156,
          3399.882418109498,
          3399.9715235818912,
          3400.0643901549524,
          3400.1610187085716,
          3400.261410158285,
          3400.3655654552795,
          3400.4734855864053,
          3400.5851715741824,
          3400.7006244768127,
          3400.819845388188,
          3400.9428354379006,
          3401.0695957912562,
          3401.2001276492824,
          3401.3344322487405,
          3401.4725108621387,
          3401.614364797743,
          3401.759995399589,
          3401.909404047497,
          3402.062592157082,
          3402.2195611797683,
          3402.3803126028056,
          3402.5448479492793,
          3402.713168778127,
          3402.8852766841533,
          3403.0611732980447,
          3403.2408602863843,
          3403.4243393516686,
          3403.611612232323,
          3403.802680702718,
          3403.997546573189,
          3404.196211690047,
          3404.398677935604,
          3404.6049472281843,
          3404.815021522146,
          3405.0289028078982,
          3405.2465931119223,
          3405.468094496787,
          3405.6934090611726,
          3405.922538939886,
          3406.1554863038855,
          3406.3922533602977,
          3406.632842352441,
          3406.8772555598453,
          3407.125495298274
        ]
      }
    },
    {
      "id": "V028",
      "desde": "P028",
      "hasta": "P029",
      "longitud_m": 59.012595568568976,
      "desnivel_m": 5.315817946605057,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.999999998565,
          "flecha_vertical_m": 0.26242871804804313,
          "tension_max_n": 2217.7932317050454,
          "longitud_conductor_m": 59.254609075741485,
          "distancia_dem_min_m": 9.546363235842364,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3262.469511855653,
          "flecha_vertical_m": 0.17800514345300522,
          "tension_max_n": 3269.5098260939035,
          "longitud_conductor_m": 59.262597711290326,
          "distancia_dem_min_m": 9.37479463480122,
          "desviacion_viento_m": 0.46305012869165113
        },
        "HIELO": {
          "h_n": 3546.0096108530197,
          "flecha_vertical_m": 0.47525220262957957,
          "tension_max_n": 3572.442003042477,
          "longitud_conductor_m": 59.26161687038177,
          "distancia_dem_min_m": 9.351252497937367,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3370.2993253017585,
          "flecha_vertical_m": 0.3033587138481195,
          "tension_max_n": 3387.3761527928477,
          "longitud_conductor_m": 59.25720480634847,
          "distancia_dem_min_m": 9.409542184517704,
          "desviacion_viento_m": 0.1863061575702274
        },
        "FRIO": {
          "h_n": 3525.458035294251,
          "flecha_vertical_m": 0.16413363938398362,
          "tension_max_n": 3543.467952326482,
          "longitud_conductor_m": 59.252737307077794,
          "distancia_dem_min_m": 9.632076344365487,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 417.4291785326701,
          "flecha_vertical_m": 1.387195900036745,
          "tension_max_n": 424.46971853068203,
          "longitud_conductor_m": 59.33735769512832,
          "distancia_dem_min_m": 8.469783186134919,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C015",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333333,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333335,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35000000000000003,
          0.3666666666666667,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333334,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666668,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333333,
          0.95,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3395.4352552226646,
          3395.6704521252127,
          3395.9065151120867,
          3396.121572165526,
          3396.2624546735506,
          3396.4029041546123,
          3396.5429206115673,
          3396.6825040404974,
          3396.8216544452152,
          3396.960371823733,
          3397.09865617696,
          3397.236507503888,
          3397.373925804458,
          3397.510911078625,
          3397.647463327292,
          3397.783582549454,
          3397.9192687460004,
          3398.0545219149835,
          3398.189342059204,
          3398.3237291757605,
          3398.4576832664943,
          3398.5912043313547,
          3398.7242923683966,
          3398.856947378519,
          3398.9891693635436,
          3399.1209583215423,
          3399.2523142515256,
          3399.3832371562453,
          3399.513727033783,
          3399.6437838831553,
          3399.7734077071027,
          3399.9025985037165,
          3400.0313562729325,
          3400.159681014708,
          3400.287572729914,
          3400.4072879377163,
          3400.5055022503543,
          3400.6028504986057,
          3400.699332681422,
          3400.7949487986925,
          3400.8896988512506,
          3400.983582838051,
          3401.0766007599254,
          3401.168752615845,
          3401.2600384057064,
          3401.3504581303046,
          3401.440011787758,
          3401.5286993806258,
          3401.6070824648823,
          3401.6607209996546,
          3401.7165247324106,
          3401.7744936640515,
          3401.8346277942,
          3401.896927123773,
          3401.961391651722,
          3402.0280213796173,
          3402.0968163070515,
          3402.167776434977,
          3402.2409017629643,
          3402.3161922919808,
          3402.393648020866
        ],
        "conductor_m": [
          3407.125495298274,
          3407.1233375489046,
          3407.1242478253753,
          3407.128226136543,
          3407.1352725211195,
          3407.145387047668,
          3407.158569814607,
          3407.17482095021,
          3407.194140612607,
          3407.2165289897866,
          3407.2419862995957,
          3407.2705127897443,
          3407.302108737807,
          3407.3367744512243,
          3407.374510267308,
          3407.4153165532416,
          3407.4591937060873,
          3407.506142152787,
          3407.5561623501676,
          3407.6092547849457,
          3407.665419973732,
          3407.724658463035,
          3407.7869708292696,
          3407.85235767876,
          3407.920819647746,
          3407.99235740239,
          3408.066971638782,
          3408.1446630829487,
          3408.225432490859,
          3408.3092806484306,
          3408.3962083715396,
          3408.4862165060276,
          3408.5793059277094,
          3408.675477542382,
          3408.774732285833,
          3408.8770711238512,
          3408.9824950522334,
          3409.091005096797,
          3409.202602313387,
          3409.3172877878897,
          3409.4350626362393,
          3409.555928004432,
          3409.679885068537,
          3409.806935034704,
          3409.937079139181,
          3410.0703186483215,
          3410.206654858598,
          3410.346089096617,
          3410.4886227191287,
          3410.634257113042,
          3410.7829936954367,
          3410.93483391358,
          3411.0897792449364,
          3411.247831197186,
          3411.408991308237,
          3411.5732611462413,
          3411.7406423096095,
          3411.911136427027,
          3412.0847451574696,
          3412.2614701902185,
          3412.441313244879
        ]
      }
    },
    {
      "id": "V029",
      "desde": "P029",
      "hasta": "P030",
      "longitud_m": 14.142135623730951,
      "desnivel_m": 3.3493208478552337,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.999999998565,
          "flecha_vertical_m": 0.015425414962083384,
          "tension_max_n": 2268.2324548744,
          "longitud_conductor_m": 14.533380603764869,
          "distancia_dem_min_m": 10.042441265036814,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3262.469511855653,
          "flecha_vertical_m": 0.010677295039398071,
          "tension_max_n": 3276.008173854763,
          "longitud_conductor_m": 14.533500621576646,
          "distancia_dem_min_m": 10.042441265036814,
          "desviacion_viento_m": 0.027775168437070286
        },
        "HIELO": {
          "h_n": 3546.0096108530197,
          "flecha_vertical_m": 0.027933508806152973,
          "tension_max_n": 3650.662631404703,
          "longitud_conductor_m": 14.533474829373372,
          "distancia_dem_min_m": 10.042441265036814,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3370.2993253017585,
          "flecha_vertical_m": 0.017947392591368017,
          "tension_max_n": 3441.1993014126306,
          "longitud_conductor_m": 14.533417518492366,
          "distancia_dem_min_m": 10.042441265036814,
          "desviacion_viento_m": 0.011022296705069157
        },
        "FRIO": {
          "h_n": 3525.458035294251,
          "flecha_vertical_m": 0.009647827842395484,
          "tension_max_n": 3625.209849465043,
          "longitud_conductor_m": 14.533355435198818,
          "distancia_dem_min_m": 10.042441265036814,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 417.4291785326701,
          "flecha_vertical_m": 0.08148512423199361,
          "tension_max_n": 431.29926668167474,
          "longitud_conductor_m": 14.534492818824708,
          "distancia_dem_min_m": 10.042441265036814,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C015",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.4166666666666667,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666666,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.6499999999999999,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333332,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333332,
          0.95,
          0.9666666666666666,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3402.398871979842,
          3402.4104142490514,
          3402.422042669079,
          3402.433757240708,
          3402.4455579638925,
          3402.4574448379676,
          3402.4694178628733,
          3402.4814770393978,
          3402.4936223667473,
          3402.5058538450035,
          3402.5181714755563,
          3402.530575256277,
          3402.5430651893103,
          3402.5556412725136,
          3402.5683035073,
          3402.581051893736,
          3402.593886431049,
          3402.606807119216,
          3402.619813959034,
          3402.6329069504613,
          3402.6460860928096,
          3402.6593513860144,
          3402.672702830888,
          3402.686140427389,
          3402.6996641740407,
          3402.713274072335,
          3402.726970123066,
          3402.740752323154,
          3402.7732352881235,
          3402.8108687037056,
          3402.8486055009703,
          3402.8864456792503,
          3402.9243892395675,
          3402.9624361808173,
          3403.0005865040985,
          3403.0388402075127,
          3403.077197293751,
          3403.1156577608945,
          3403.154221609296,
          3403.192888839431,
          3403.231659451592,
          3403.2705334446828,
          3403.3095108190782,
          3403.3485915751876,
          3403.387775712555,
          3403.427063230891,
          3403.466454131906,
          3403.505948413429,
          3403.5455460774474,
          3403.5852471219914,
          3403.6250515491884,
          3403.6649593575717,
          3403.704970546115,
          3403.7450851175677,
          3403.7853030699894,
          3403.8256244037125,
          3403.8660491192395,
          3403.9065772168915,
          3403.94720869552,
          3403.987943555425,
          3404.0287817971675
        ],
        "conductor_m": [
          3412.441313244879,
          3412.4918021425005,
          3412.5424712485137,
          3412.593320591233,
          3412.6443501990743,
          3412.695560100554,
          3412.7469503242883,
          3412.7985208989962,
          3412.8502718534955,
          3412.902203216706,
          3412.9543150176473,
          3413.006607285441,
          3413.059080049309,
          3413.111733338574,
          3413.164567182659,
          3413.21758161109,
          3413.270776653491,
          3413.3241523395886,
          3413.3777086992104,
          3413.431445762285,
          3413.4853635588415,
          3413.53946211901,
          3413.5937414730215,
          3413.6482016512086,
          3413.7028426840047,
          3413.7576646019443,
          3413.812667435663,
          3413.8678512158967,
          3413.9232159734843,
          3413.978761739363,
          3414.0344885445747,
          3414.0903964202594,
          3414.1464853976595,
          3414.2027555081186,
          3414.259206783082,
          3414.315839254095,
          3414.3726529528058,
          3414.4296479109616,
          3414.4868241604136,
          3414.544181733112,
          3414.60172066111,
          3414.6594409765607,
          3414.71734271172,
          3414.775425898944,
          3414.8336905706906,
          3414.8921367595194,
          3414.9507644980913,
          3415.009573819168,
          3415.0685647556143,
          3415.127737340394,
          3415.1870916065754,
          3415.2466275873253,
          3415.3063453159148,
          3415.366244825714,
          3415.4263261501974,
          3415.486589322938,
          3415.547034377613,
          3415.6076613479995,
          3415.6684702679777,
          3415.7294611715283,
          3415.7906340927343
        ]
      }
    },
    {
      "id": "V030",
      "desde": "P030",
      "hasta": "P031",
      "longitud_m": 81.90219021533929,
      "desnivel_m": 8.122359583099387,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.999999998924,
          "flecha_vertical_m": 0.505933634369101,
          "tension_max_n": 2221.860750329162,
          "longitud_conductor_m": 82.31217002492137,
          "distancia_dem_min_m": 10.805102865975641,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3542.1192328484103,
          "flecha_vertical_m": 0.3163271811032975,
          "tension_max_n": 3552.970008814424,
          "longitud_conductor_m": 82.32910178644785,
          "distancia_dem_min_m": 10.492135952426452,
          "desviacion_viento_m": 0.8228714017874424
        },
        "HIELO": {
          "h_n": 3818.199682864868,
          "flecha_vertical_m": 0.8509447317218983,
          "tension_max_n": 3855.8574154927887,
          "longitud_conductor_m": 82.3271861682638,
          "distancia_dem_min_m": 10.52512583784437,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3483.9299781784493,
          "flecha_vertical_m": 0.5659082577405257,
          "tension_max_n": 3507.6203250533576,
          "longitud_conductor_m": 82.31814505854342,
          "distancia_dem_min_m": 10.559286326376878,
          "desviacion_viento_m": 0.3475495781857949
        },
        "FRIO": {
          "h_n": 3431.7211163627735,
          "flecha_vertical_m": 0.32507050280837246,
          "tension_max_n": 3454.3608274473872,
          "longitud_conductor_m": 82.30734822634496,
          "distancia_dem_min_m": 10.951922223647216,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 611.2372020608311,
          "flecha_vertical_m": 1.826207330896087,
          "tension_max_n": 622.0220670525862,
          "longitud_conductor_m": 82.41086660403107,
          "distancia_dem_min_m": 9.734297196912394,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C016",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666665,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45000000000000007,
          0.4666666666666666,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666668,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333334,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333333,
          0.9000000000000001,
          0.9166666666666667,
          0.9333333333333332,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3404.0471390644557,
          3404.2071560353693,
          3404.3681330832246,
          3404.5300702086424,
          3404.692967410797,
          3404.8568246925547,
          3405.021642051365,
          3405.1874194887127,
          3405.3541570055686,
          3405.5218546001825,
          3405.690512274029,
          3405.8601300281916,
          3406.0307078607825,
          3406.2022457733365,
          3406.374743765963,
          3406.548201839894,
          3406.7226199931893,
          3406.876076023867,
          3406.925180669574,
          3406.9736452716957,
          3407.0214698321897,
          3407.0686543466786,
          3407.115198818128,
          3407.1611032443316,
          3407.206367628175,
          3407.2509919654226,
          3407.2949762589697,
          3407.338320507629,
          3407.3810247112406,
          3407.4230888696297,
          3407.464512982658,
          3407.5052970501483,
          3407.545441072869,
          3407.584945048792,
          3407.6238089786957,
          3407.6620328624103,
          3407.699616699774,
          3407.7365604906345,
          3407.7728642357038,
          3407.808527933917,
          3407.90113917317,
          3408.0243130099507,
          3408.1468468000207,
          3408.268740542581,
          3408.389994236535,
          3408.510607883254,
          3408.630581481988,
          3408.749915031682,
          3408.8686085329414,
          3408.986661986294,
          3409.1040753910374,
          3409.2208487475914,
          3409.3369820534504,
          3409.4524753109763,
          3409.567328519773,
          3409.6815416775717,
          3409.7951147862664,
          3409.908047845188,
          3410.020340854746,
          3410.1319938126035,
          3410.2430067215555
        ],
        "conductor_m": [
          3415.7906340927343,
          3415.806552648299,
          3415.8265073882835,
          3415.8504984871183,
          3415.878526154518,
          3415.910590635482,
          3415.9466922102974,
          3415.98683119454,
          3416.031007939079,
          3416.079222830078,
          3416.1314762889997,
          3416.18776877261,
          3416.2481007729807,
          3416.3124728174944,
          3416.380885468849,
          3416.4533393250636,
          3416.529835019482,
          3416.6103732207794,
          3416.6949546329674,
          3416.7835799954014,
          3416.8762500827866,
          3416.9729657051835,
          3417.0737277080166,
          3417.178536972081,
          3417.2873944135513,
          3417.400300983987,
          3417.517257670343,
          3417.638265494979,
          3417.7633255156647,
          3417.8924388255928,
          3418.025606553388,
          3418.1628298631144,
          3418.304109954288,
          3418.449448061887,
          3418.5988454563612,
          3418.752303443645,
          3418.909823365167,
          3419.071406597863,
          3419.237054554188,
          3419.406768682127,
          3419.58055046521,
          3419.758401422522,
          3419.940323108721,
          3420.126317114046,
          3420.316385064334,
          3420.510528621035,
          3420.7087494812245,
          3420.9110493776184,
          3421.11743007859,
          3421.3278933881843,
          3421.5424411461327,
          3421.7610752278706,
          3421.9837975445544,
          3422.2106100430756,
          3422.4415147060804,
          3422.676513551986,
          3422.915608634997,
          3423.1588020451272,
          3423.4060959082126,
          3423.6574923859334,
          3423.9129936758336
        ]
      }
    },
    {
      "id": "V031",
      "desde": "P031",
      "hasta": "P032",
      "longitud_m": 81.90219021533929,
      "desnivel_m": 4.346579773620123,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.999999998924,
          "flecha_vertical_m": 0.5041727612918359,
          "tension_max_n": 2211.6470307743225,
          "longitud_conductor_m": 82.02568722505677,
          "distancia_dem_min_m": 11.289884019366582,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3542.1192328484103,
          "flecha_vertical_m": 0.3142687490561944,
          "tension_max_n": 3548.8681559062484,
          "longitud_conductor_m": 82.04237309165731,
          "distancia_dem_min_m": 11.019856745409925,
          "desviacion_viento_m": 0.8175167406477439
        },
        "HIELO": {
          "h_n": 3818.199682864868,
          "flecha_vertical_m": 0.8479841494320026,
          "tension_max_n": 3835.2180719587263,
          "longitud_conductor_m": 82.04075580414435,
          "distancia_dem_min_m": 10.946072631226343,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3483.9299781784493,
          "flecha_vertical_m": 0.5633978478894295,
          "tension_max_n": 3494.377492766939,
          "longitud_conductor_m": 82.03162859434546,
          "distancia_dem_min_m": 11.03720655559664,
          "desviacion_viento_m": 0.3460078231877225
        },
        "FRIO": {
          "h_n": 3431.7211163627735,
          "flecha_vertical_m": 0.3239389807210098,
          "tension_max_n": 3439.8560529142287,
          "longitud_conductor_m": 82.0208485848817,
          "distancia_dem_min_m": 11.47006745450517,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 611.2372020608311,
          "flecha_vertical_m": 1.8198665622419314,
          "tension_max_n": 617.3816410484691,
          "longitud_conductor_m": 82.12472809671081,
          "distancia_dem_min_m": 9.974190218416425,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C016",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666665,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45000000000000007,
          0.4666666666666666,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666668,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333334,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333333,
          0.9000000000000001,
          0.9166666666666667,
          0.9333333333333332,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3410.2430067215555,
          3410.353379579965,
          3410.4678253173242,
          3410.615684002272,
          3410.764022731543,
          3410.912841506646,
          3411.0621403261225,
          3411.211919191832,
          3411.3621781023967,
          3411.512917059072,
          3411.6641360609597,
          3411.8158351094507,
          3411.9680142030197,
          3412.1206733435592,
          3412.273812529643,
          3412.427431763563,
          3412.581531042253,
          3412.7361103685203,
          3412.8911697414933,
          3413.046709161128,
          3413.2027286279335,
          3413.3592281418096,
          3413.5162077026926,
          3413.6736673119217,
          3413.8316069678217,
          3413.9368786859964,
          3414.006988209588,
          3414.077577780274,
          3414.1486473990235,
          3414.2201970659075,
          3414.2922267819854,
          3414.364736545634,
          3414.437726358654,
          3414.5111962195297,
          3414.585146129168,
          3414.659576088643,
          3414.7344860961757,
          3414.8098761538467,
          3414.8857462607857,
          3414.9620964170836,
          3415.038926622043,
          3415.1162368785053,
          3415.1940271828134,
          3415.2722975380066,
          3415.351047942272,
          3415.430278398515,
          3415.50998890318,
          3415.5899180216597,
          3415.666520033335,
          3415.74264200588,
          3415.8182839392925,
          3415.893445833373,
          3415.9681276879455,
          3416.0423295039573,
          3416.116051279346,
          3416.189293014927,
          3416.2620547105157,
          3416.3343363670156,
          3416.406137982433,
          3416.477459558395,
          3416.548301093102
        ],
        "conductor_m": [
          3423.9129936758336,
          3423.8662417142273,
          3423.82352775511,
          3423.784851425103,
          3423.750212386125,
          3423.7196103353835,
          3423.693045005375,
          3423.670516163884,
          3423.652023613977,
          3423.6375671940045,
          3423.627146777598,
          3423.62076227367,
          3423.6184136264105,
          3423.620100815289,
          3423.625823855054,
          3423.6355827957327,
          3423.6493777226315,
          3423.6672087563365,
          3423.6890760527144,
          3423.7149798029154,
          3423.7449202333723,
          3423.778897605806,
          3423.8169122172226,
          3423.8589643999226,
          3423.9050545214973,
          3423.955182984837,
          3424.0093502281316,
          3424.067556724875,
          3424.1298029838713,
          3424.1960895492357,
          3424.266417000402,
          3424.340785952126,
          3424.4191970544935,
          3424.501650992922,
          3424.5881484881693,
          3424.678690296341,
          3424.7732772088925,
          3424.871910052642,
          3424.974589689772,
          3425.0813170178412,
          3425.192092969789,
          3425.306918513947,
          3425.425794654044,
          3425.548722429217,
          3425.6757029140203,
          3425.806737218434,
          3425.941826487874,
          3426.0809719032018,
          3426.224174680735,
          3426.371436072258,
          3426.522757365034,
          3426.6781398818143,
          3426.83758498085,
          3427.0010940559064,
          3427.1686685362715,
          3427.340309886772,
          3427.516019607784,
          3427.6957992352463,
          3427.8796503406743,
          3428.0675745311732,
          3428.259573449454
        ]
      }
    },
    {
      "id": "V032",
      "desde": "P032",
      "hasta": "P033",
      "longitud_m": 73.45981992435587,
      "desnivel_m": 4.671901233583958,
      "cruza_cauce": true,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2205.000000000893,
          "flecha_vertical_m": 0.4058350644327233,
          "tension_max_n": 2213.0839172936735,
          "longitud_conductor_m": 73.61417433778847,
          "distancia_dem_min_m": 11.634832536635258,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3455.5472697391397,
          "flecha_vertical_m": 0.25944394278397276,
          "tension_max_n": 3462.203610269981,
          "longitud_conductor_m": 73.62715860134143,
          "distancia_dem_min_m": 11.634832536635258,
          "desviacion_viento_m": 0.674899324614767
        },
        "HIELO": {
          "h_n": 3740.044230254757,
          "flecha_vertical_m": 0.6968415719088903,
          "tension_max_n": 3759.289416428193,
          "longitud_conductor_m": 73.62574995860747,
          "distancia_dem_min_m": 11.634832536635258,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3449.3318223761207,
          "flecha_vertical_m": 0.4581316817839267,
          "tension_max_n": 3461.318502891604,
          "longitud_conductor_m": 73.61867181593794,
          "distancia_dem_min_m": 11.634832536635258,
          "desviacion_viento_m": 0.2813591612769115
        },
        "FRIO": {
          "h_n": 3465.5004062207763,
          "flecha_vertical_m": 0.25821520761750527,
          "tension_max_n": 3475.935760261507,
          "longitud_conductor_m": 73.61063761587286,
          "distancia_dem_min_m": 11.634832536635713,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 556.5603486109173,
          "flecha_vertical_m": 1.608801512451469,
          "tension_max_n": 562.9043704761973,
          "longitud_conductor_m": 73.70153865270156,
          "distancia_dem_min_m": 11.516649997381592,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C017",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.4166666666666667,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333332,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333332,
          0.9,
          0.9166666666666667,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3416.5510812138086,
          3416.5475150740476,
          3416.544492078309,
          3416.542012224899,
          3416.5400755138658,
          3416.5386819470505,
          3416.5378315217854,
          3416.5375242407335,
          3416.537760100578,
          3416.5385391047257,
          3416.539861252367,
          3416.556767447537,
          3416.586353019814,
          3416.616119638937,
          3416.6460673046968,
          3416.676196016424,
          3416.7065057749533,
          3416.7369965786334,
          3416.7676684299404,
          3416.798521327257,
          3416.8295552706336,
          3416.8607702608524,
          3416.892166297228,
          3416.923743380399,
          3416.9555015104643,
          3416.9874406858353,
          3417.019560908929,
          3417.051862178183,
          3417.0843444936145,
          3417.117007855968,
          3417.1498522645534,
          3417.182877720241,
          3417.216084222051,
          3417.2494717708614,
          3417.283040366727,
          3417.3167900080803,
          3417.4075017593045,
          3417.577877544793,
          3417.7475291322735,
          3417.916456523666,
          3418.0846597173318,
          3418.2521387135594,
          3418.4188935140473,
          3418.584924116985,
          3418.750230522332,
          3418.914812730829,
          3419.078670741672,
          3419.24180455552,
          3419.4042141718437,
          3419.5658995907697,
          3419.726860811817,
          3419.8870978356126,
          3420.0466106614012,
          3420.2053992898254,
          3420.363463720114,
          3420.520803952959,
          3420.6774199876963,
          3420.833311824689,
          3420.988479462273,
          3421.1429229031637,
          3421.2966421464025
        ],
        "conductor_m": [
          3428.259573449454,
          3428.232098141581,
          3428.208189276869,
          3428.18784665253,
          3428.171070096025,
          3428.1578594650596,
          3428.1482146475864,
          3428.142135561801,
          3428.139622156142,
          3428.1406744092924,
          3428.1452923301763,
          3428.1534759579617,
          3428.16522536206,
          3428.180540642125,
          3428.1994219280564,
          3428.221869379999,
          3428.2478831883454,
          3428.2774635737364,
          3428.3106107870626,
          3428.347325109469,
          3428.387606852354,
          3428.431456357375,
          3428.4788739964492,
          3428.5298601717577,
          3428.584415315749,
          3428.642539891143,
          3428.704234390933,
          3428.769499338392,
          3428.838335287077,
          3428.9107428208317,
          3428.9867225537946,
          3429.0662751304008,
          3429.1494012253897,
          3429.236101543811,
          3429.326376821028,
          3429.420227822728,
          3429.517655344924,
          3429.618660213966,
          3429.7232432865444,
          3429.8314054496996,
          3429.9431476208283,
          3430.058470747692,
          3430.177375808424,
          3430.2998638115405,
          3430.4259357959436,
          3430.5555928309373,
          3430.6888360162297,
          3430.825666481948,
          3430.966085388643,
          3431.1100939273047,
          3431.2576933193664,
          3431.408884816719,
          3431.5636697017208,
          3431.722049287207,
          3431.884024916503,
          3432.0495979634347,
          3432.2187698323396,
          3432.3915419580785,
          3432.5679158060498,
          3432.7478928722003,
          3432.931474683038
        ]
      }
    },
    {
      "id": "V033",
      "desde": "P033",
      "hasta": "P034",
      "longitud_m": 73.45981992249642,
      "desnivel_m": 7.678240678388283,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2205.000000000893,
          "flecha_vertical_m": 0.40722298511464716,
          "tension_max_n": 2222.6319389693203,
          "longitud_conductor_m": 73.86592842400296,
          "distancia_dem_min_m": 9.958517561344252,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3455.5472697391397,
          "flecha_vertical_m": 0.26110788254540296,
          "tension_max_n": 3465.7200553950142,
          "longitud_conductor_m": 73.87909445337571,
          "distancia_dem_min_m": 9.670335783124756,
          "desviacion_viento_m": 0.6792277811173116
        },
        "HIELO": {
          "h_n": 3740.044230254757,
          "flecha_vertical_m": 0.6992239615480749,
          "tension_max_n": 3777.9064030493205,
          "longitud_conductor_m": 73.87746459829837,
          "distancia_dem_min_m": 9.797074555567178,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3449.3318223761207,
          "flecha_vertical_m": 0.46013087882166515,
          "tension_max_n": 3473.3927160193616,
          "longitud_conductor_m": 73.8704497783727,
          "distancia_dem_min_m": 9.782610468649182,
          "desviacion_viento_m": 0.28258695761611063
        },
        "FRIO": {
          "h_n": 3465.5004062207763,
          "flecha_vertical_m": 0.2590983659213304,
          "tension_max_n": 3489.803765009386,
          "longitud_conductor_m": 73.86240375672202,
          "distancia_dem_min_m": 10.034130291763177,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 556.5603486109173,
          "flecha_vertical_m": 1.6142904599978882,
          "tension_max_n": 566.8043928665558,
          "longitud_conductor_m": 73.95299533000656,
          "distancia_dem_min_m": 9.056755373651413,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C017",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333333,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666667,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666667,
          0.9333333333333333,
          0.95,
          0.9666666666666666,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3421.2966421464025,
          3421.4522295952274,
          3421.613586880169,
          3421.7740389173487,
          3421.933585708751,
          3422.0922272525117,
          3422.2499635479517,
          3422.4067945963434,
          3422.5627203956,
          3422.717740948672,
          3422.871856253332,
          3423.025066310761,
          3423.177371119683,
          3423.328770680102,
          3423.4792649929086,
          3423.628854058137,
          3423.7775378747924,
          3423.9253164434745,
          3424.0721897620197,
          3424.218157833749,
          3424.363220656488,
          3424.507378231164,
          3424.6506305553103,
          3424.7929776325277,
          3424.934419460243,
          3425.074956038741,
          3425.219470856586,
          3425.3911498255147,
          3425.56210459518,
          3425.732335164097,
          3425.9018415336004,
          3426.070623703498,
          3426.238681672535,
          3426.4060154406766,
          3426.572625009072,
          3426.7385103764063,
          3426.903671545624,
          3427.068108511954,
          3427.2318212783493,
          3427.3948098434275,
          3427.5570742084938,
          3427.7186143733943,
          3427.879430335504,
          3428.039522098793,
          3428.1988896603098,
          3428.357533020582,
          3428.5154521799404,
          3428.672647137714,
          3428.829117894851,
          3428.9848644500985,
          3429.1398868046317,
          3429.2916627653585,
          3429.2846132731665,
          3429.2784690266485,
          3429.273230023048,
          3429.268896262439,
          3429.265467746366,
          3429.2629444733793,
          3429.2613264450138,
          3429.260613659959,
          3429.260806119666
        ],
        "conductor_m": [
          3432.931474683038,
          3432.9538661131414,
          3432.9798238964236,
          3433.00934825305,
          3433.0424394334373,
          3433.0790977182533,
          3433.1193234184225,
          3433.1631168751264,
          3433.210478459807,
          3433.26140857417,
          3433.315907650189,
          3433.373976150106,
          3433.4356145664415,
          3433.5008234219918,
          3433.5696032698374,
          3433.6419546933475,
          3433.7178783061836,
          3433.797374752305,
          3433.8804447059756,
          3433.9670888717683,
          3434.057307984571,
          3434.151102809593,
          3434.2484741423727,
          3434.349422808782,
          3434.4539496650355,
          3434.562055597696,
          3434.673741523685,
          3434.789008390285,
          3434.9078571751534,
          3435.0302888863275,
          3435.1563045622343,
          3435.2859052716976,
          3435.4190921139502,
          3435.5558662186395,
          3435.69622874584,
          3435.8401808860617,
          3435.9877238602608,
          3436.1388589198496,
          3436.2935873467068,
          3436.45191045319,
          3436.613829582145,
          3436.7793461069177,
          3436.948461431367,
          3437.1211769898746,
          3437.2974942473584,
          3437.477414699285,
          3437.6609398716823,
          3437.8480713211525,
          3438.0388106348837,
          3438.233159430667,
          3438.4311193569056,
          3438.6326920926326,
          3438.837879347524,
          3439.046682861912,
          3439.259104406801,
          3439.475145783883,
          3439.6948088255513,
          3439.918095394918,
          3440.1450073858286,
          3440.3755467228775,
          3440.609715361426
        ]
      }
    },
    {
      "id": "V034",
      "desde": "P034",
      "hasta": "P035",
      "longitud_m": 73.45981992435587,
      "desnivel_m": 0.16597951122557753,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2205.000000000893,
          "flecha_vertical_m": 0.405017968778787,
          "tension_max_n": 2205.6516998471025,
          "longitud_conductor_m": 73.46596185646858,
          "distancia_dem_min_m": 9.327371671776746,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3455.5472697391397,
          "flecha_vertical_m": 0.25846698363598847,
          "tension_max_n": 3458.3159887363963,
          "longitud_conductor_m": 73.47883952186486,
          "distancia_dem_min_m": 9.085422197319986,
          "desviacion_viento_m": 0.6723579314256426
        },
        "HIELO": {
          "h_n": 3740.044230254757,
          "flecha_vertical_m": 0.6954390144102696,
          "tension_max_n": 3743.0549517570066,
          "longitud_conductor_m": 73.47756082661681,
          "distancia_dem_min_m": 9.079297966813556,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3449.3318223761207,
          "flecha_vertical_m": 0.45695659238101427,
          "tension_max_n": 3451.0025072250883,
          "longitud_conductor_m": 73.47044529917736,
          "distancia_dem_min_m": 9.130391705749389,
          "desviacion_viento_m": 0.28063748630446383
        },
        "FRIO": {
          "h_n": 3465.5004062207763,
          "flecha_vertical_m": 0.2576952751680262,
          "tension_max_n": 3465.9602837393754,
          "longitud_conductor_m": 73.46241799911803,
          "distancia_dem_min_m": 9.451125717274863,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 556.5603486109173,
          "flecha_vertical_m": 1.6055700840171196,
          "tension_max_n": 558.7972462366101,
          "longitud_conductor_m": 73.55350221326952,
          "distancia_dem_min_m": 8.29139263034449,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C017",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.4166666666666667,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333332,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333332,
          0.9,
          0.9166666666666667,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3429.260806119666,
          3429.261903822854,
          3429.2639067709147,
          3429.266814962648,
          3429.270628399383,
          3429.275347080021,
          3429.2809710057527,
          3429.2875001754273,
          3429.2949345904244,
          3429.303274249536,
          3429.312519152872,
          3429.3226693029706,
          3429.3337246962055,
          3429.345685336429,
          3429.3585512198533,
          3429.372322349103,
          3429.386998724215,
          3429.4397464713243,
          3429.498173765117,
          3429.5573252540466,
          3429.6172009382753,
          3429.67780081896,
          3429.739124896344,
          3429.8011731689967,
          3429.8639456382643,
          3429.9274423031807,
          3429.9916631636743,
          3430.056608222065,
          3430.122277475173,
          3430.188670926238,
          3430.255788572351,
          3430.323630415257,
          3430.392196455302,
          3430.4614866914,
          3430.531501123697,
          3430.602239753216,
          3430.6737025790458,
          3430.745889603233,
          3430.8188008228444,
          3430.8924362401103,
          3430.9667958547357,
          3431.0418796649733,
          3431.058309787623,
          3431.054726367658,
          3431.0510064706186,
          3431.0471055216294,
          3431.043023518722,
          3431.0387604638513,
          3431.0343163560833,
          3431.0296911962305,
          3431.0248849844,
          3431.0198977185523,
          3431.014729400664,
          3431.0093800307213,
          3431.0038496087145,
          3430.9981381326243,
          3430.9922456055065,
          3430.9861720252115,
          3430.979917391802,
          3430.973481706236,
          3430.9668649675223
        ],
        "conductor_m": [
          3440.609715361426,
          3440.507171778563,
          3440.40820590725,
          3440.31281690809,
          3440.2210039720244,
          3440.1327663203247,
          3440.0481032045877,
          3439.967013906728,
          3439.8894977389723,
          3439.8155540438524,
          3439.7451821942027,
          3439.678381593151,
          3439.6151516741156,
          3439.5554919008014,
          3439.4994017671925,
          3439.4468807975513,
          3439.3979285464106,
          3439.3525445985742,
          3439.310728569109,
          3439.2724801033455,
          3439.237798876872,
          3439.2066845955337,
          3439.179136995429,
          3439.1551558429082,
          3439.134740934571,
          3439.117892097264,
          3439.104609188081,
          3439.094892094361,
          3439.088740733687,
          3439.086155053884,
          3439.0871350330217,
          3439.091680679412,
          3439.09979203161,
          3439.111469158413,
          3439.1267121588626,
          3439.1455211622456,
          3439.1678963280933,
          3439.1938378461855,
          3439.223345936549,
          3439.2564208494628,
          3439.293062865457,
          3439.333272295318,
          3439.3770494800888,
          3439.424394791074,
          3439.475308629841,
          3439.529791428225,
          3439.5878436483317,
          3439.649465782541,
          3439.7146583535123,
          3439.7834219141887,
          3439.8557570477997,
          3439.9316643678694,
          3440.0111445182197,
          3440.094198172975,
          3440.180826036571,
          3440.271028843756,
          3440.3648073596028,
          3440.4621623795097,
          3440.5630947292116,
          3440.667605264784,
          3440.7756948726515
        ]
      }
    },
    {
      "id": "V035",
      "desde": "P035",
      "hasta": "P036",
      "longitud_m": 24.944421668585925,
      "desnivel_m": 7.453471184542559,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2205.000000006552,
          "flecha_vertical_m": 0.04873880347638826,
          "tension_max_n": 2306.3272111324654,
          "longitud_conductor_m": 26.034401007551942,
          "distancia_dem_min_m": 9.724409938366989,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3085.094214019412,
          "flecha_vertical_m": 0.036165001818336595,
          "tension_max_n": 3106.8072582822065,
          "longitud_conductor_m": 26.035207145895154,
          "distancia_dem_min_m": 9.68145220203587,
          "desviacion_viento_m": 0.09407710598281493
        },
        "HIELO": {
          "h_n": 3289.454468336565,
          "flecha_vertical_m": 0.09514434235899438,
          "tension_max_n": 3447.887031800125,
          "longitud_conductor_m": 26.035028854947623,
          "distancia_dem_min_m": 9.678052700034186,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3284.0588197768475,
          "flecha_vertical_m": 0.05845662892731651,
          "tension_max_n": 3395.26998609094,
          "longitud_conductor_m": 26.034630977806454,
          "distancia_dem_min_m": 9.693517859465373,
          "desviacion_viento_m": 0.035900831005664324
        },
        "FRIO": {
          "h_n": 3541.211438549245,
          "flecha_vertical_m": 0.030348033842902744,
          "tension_max_n": 3700.8905194524777,
          "longitud_conductor_m": 26.034264239284777,
          "distancia_dem_min_m": 9.742780984073306,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 199.32710799708252,
          "flecha_vertical_m": 0.5394150646227671,
          "tension_max_n": 213.66365454107907,
          "longitud_conductor_m": 26.06152302638653,
          "distancia_dem_min_m": 9.23398075211253,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C018",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45000000000000007,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.7500000000000001,
          0.7666666666666667,
          0.7833333333333334,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333333,
          0.9000000000000001,
          0.9166666666666667,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3430.8745535816724,
          3431.003113702203,
          3431.131509189823,
          3431.2597400465097,
          3431.387806270281,
          3431.5157078631546,
          3431.6434448241334,
          3431.7740934964213,
          3431.906191054317,
          3432.037959351344,
          3432.1693983895893,
          3432.300508169067,
          3432.4312886866855,
          3432.5617399466028,
          3432.691861945702,
          3432.821654686056,
          3432.951118166765,
          3433.0802523876687,
          3433.209057348836,
          3433.33753305132,
          3433.465679493077,
          3433.5934966771997,
          3433.7209845996113,
          3433.848143264383,
          3433.9749726684877,
          3434.101472814976,
          3434.2276437008304,
          3434.3534853260808,
          3434.478997692696,
          3434.604180800741,
          3434.7290346481873,
          3434.8535592370863,
          3434.9777545664083,
          3435.1016206361996,
          3435.225157447466,
          3435.3483649991977,
          3435.4712432903984,
          3435.5937923231068,
          3435.7160120963345,
          3435.8379026100756,
          3435.959463865373,
          3436.0806958611765,
          3436.2015985965654,
          3436.3221720745037,
          3436.442416292052,
          3436.562331250154,
          3436.681916949965,
          3436.801173389308,
          3436.9201005712766,
          3437.038698491888,
          3437.156967155093,
          3437.274906558999,
          3437.3925167035786,
          3437.5097975888325,
          3437.6267492137977,
          3437.743371581465,
          3437.859664689808,
          3437.9756285379112,
          3438.0912631277515,
          3438.2065684583463,
          3438.321544529664
        ],
        "conductor_m": [
          3440.7756948726515,
          3440.8648088163995,
          3440.9550971530216,
          3441.046560570936,
          3441.139199767521,
          3441.2330154491196,
          3441.3280083310447,
          3441.4241791375853,
          3441.5215286020116,
          3441.620057466581,
          3441.719766482543,
          3441.8206564101456,
          3441.922728018641,
          3442.0259820862907,
          3442.1304194003724,
          3442.236040757186,
          3442.342846962059,
          3442.450838829353,
          3442.56001718247,
          3442.6703828538575,
          3442.7819366850185,
          3442.8946795265124,
          3443.008612237966,
          3443.123735688079,
          3443.240050754628,
          3443.357558324477,
          3443.4762592935817,
          3443.596154566998,
          3443.717245058887,
          3443.8395316925225,
          3443.9630154003,
          3444.0876971237412,
          3444.213577813503,
          3444.340658429383,
          3444.4689399403283,
          3444.5984233244435,
          3444.729109568995,
          3444.8609996704226,
          3444.994094634344,
          3445.1283954755636,
          3445.2639032180805,
          3445.4006188950957,
          3445.538543549021,
          3445.677678231486,
          3445.8180240033453,
          3445.959581934689,
          3446.1023531048495,
          3446.2463386024083,
          3446.391539525207,
          3446.5379569803545,
          3446.6855920842345,
          3446.834445962516,
          3446.984519750159,
          3447.135814591427,
          3447.2883316398916,
          3447.4420720584453,
          3447.5970370193068,
          3447.7532277040323,
          3447.910645303524,
          3448.0692910180373,
          3448.229166057194
        ]
      }
    },
    {
      "id": "V036",
      "desde": "P036",
      "hasta": "P037",
      "longitud_m": 20.00533525178571,
      "desnivel_m": 12.595031421580098,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.999999994614,
          "flecha_vertical_m": 0.035493531370050846,
          "tension_max_n": 2613.991594553779,
          "longitud_conductor_m": 23.640073323012288,
          "distancia_dem_min_m": 10.42726824989495,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3317.2478294263174,
          "flecha_vertical_m": 0.027365362887351807,
          "tension_max_n": 3388.1952215904926,
          "longitud_conductor_m": 23.64060366824139,
          "distancia_dem_min_m": 10.42600656476634,
          "desviacion_viento_m": 0.0711863408038389
        },
        "HIELO": {
          "h_n": 3135.8285759365363,
          "flecha_vertical_m": 0.07268184029731728,
          "tension_max_n": 3730.0897636897453,
          "longitud_conductor_m": 23.64039830142117,
          "distancia_dem_min_m": 10.400904360227287,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3280.4094091735415,
          "flecha_vertical_m": 0.04433262232409607,
          "tension_max_n": 3696.5612077610217,
          "longitud_conductor_m": 23.640213942087186,
          "distancia_dem_min_m": 10.419323149082174,
          "desviacion_viento_m": 0.027226646683205846
        },
        "FRIO": {
          "h_n": 3392.2290308857773,
          "flecha_vertical_m": 0.023071313061497456,
          "tension_max_n": 4016.9054818507348,
          "longitud_conductor_m": 23.640014553006633,
          "distancia_dem_min_m": 10.432590852156409,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 149.53815413837003,
          "flecha_vertical_m": 0.5235137438573423,
          "tension_max_n": 185.67162225287748,
          "longitud_conductor_m": 23.66211171587849,
          "distancia_dem_min_m": 9.965745255821275,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C019",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05000000000000001,
          0.06666666666666667,
          0.08333333333333334,
          0.10000000000000002,
          0.11666666666666668,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333335,
          0.20000000000000004,
          0.21666666666666667,
          0.23333333333333336,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.30000000000000004,
          0.3166666666666667,
          0.33333333333333337,
          0.35000000000000003,
          0.3666666666666667,
          0.38333333333333336,
          0.4000000000000001,
          0.4166666666666667,
          0.43333333333333335,
          0.45000000000000007,
          0.46666666666666673,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333334,
          0.65,
          0.6666666666666667,
          0.6833333333333335,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333334,
          0.7500000000000001,
          0.7666666666666667,
          0.7833333333333333,
          0.8000000000000002,
          0.8166666666666668,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333333,
          0.9000000000000001,
          0.9166666666666667,
          0.9333333333333335,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3437.795295755149,
          3438.004185373852,
          3438.2130121731725,
          3438.4217761533,
          3438.630477315026,
          3438.8391156555726,
          3439.0476911786673,
          3439.256203882539,
          3439.4646537659983,
          3439.6730408311873,
          3439.881365076924,
          3440.0896265034075,
          3440.2978251115114,
          3440.505960898124,
          3440.71403386747,
          3440.9220440163094,
          3441.129991346823,
          3441.337875857841,
          3441.545697548548,
          3441.7534564216826,
          3441.961152474491,
          3442.168785707903,
          3442.3763561216883,
          3442.5838637171214,
          3442.7913084929332,
          3442.9986904494585,
          3443.2060095863003,
          3443.4132659028055,
          3443.6204594006413,
          3443.8275900800486,
          3444.034657939009,
          3444.2416629792547,
          3444.448605199113,
          3444.6554846002186,
          3444.862301181928,
          3445.0690549439373,
          3445.2757458864876,
          3445.482374009317,
          3445.688939312705,
          3445.8954417982695,
          3446.1018814624117,
          3446.3082583079345,
          3446.5145723336354,
          3446.7208235389176,
          3446.92701192629,
          3447.133137493229,
          3447.3392002403234,
          3447.545200168865,
          3447.7511372775766,
          3447.9570115657734,
          3448.1628230360493,
          3448.368571684858,
          3448.5742575158533,
          3448.779880525995,
          3448.9854407165576,
          3449.1909380881925,
          3449.3963726392612,
          3449.6017443713645,
          3449.807053283858,
          3450.018610934534,
          3450.3392788569395
        ],
        "conductor_m": [
          3448.229166057194,
          3448.4052643764544,
          3448.582476522932,
          3448.7608040407713,
          3448.940248483835,
          3449.1208114157184,
          3449.302494409763,
          3449.4852990490695,
          3449.6692269265122,
          3449.854279644753,
          3450.040458816256,
          3450.2277660632985,
          3450.416203017989,
          3450.60577132228,
          3450.796472627981,
          3450.988308596774,
          3451.1812809002286,
          3451.375391219815,
          3451.5706412469212,
          3451.767032682864,
          3451.9645672389074,
          3452.1632466362753,
          3452.363072606168,
          3452.5640468897745,
          3452.7661712382924,
          3452.9694474129387,
          3453.1738771849678,
          3453.3794623356844,
          3453.5862046564625,
          3453.7941059487584,
          3454.003168024127,
          3454.2133927042373,
          3454.42478182089,
          3454.6373372160315,
          3454.8510607417697,
          3455.065954260392,
          3455.2820196443813,
          3455.49925877643,
          3455.7176735494586,
          3455.937265866632,
          3456.158037641375,
          3456.3799907973907,
          3456.6031272686746,
          3456.8274489995347,
          3457.0529579446056,
          3457.2796560688676,
          3457.5075453476625,
          3457.736627766711,
          3457.9669053221305,
          3458.198380020453,
          3458.431053878641,
          3458.6649289241054,
          3458.9000071947253,
          3459.1362907388625,
          3459.3737816153825,
          3459.6124818936696,
          3459.852393653647,
          3460.093518985794,
          3460.335859991165,
          3460.5794187814054,
          3460.8241974787743
        ]
      }
    },
    {
      "id": "V037",
      "desde": "P037",
      "hasta": "P038",
      "longitud_m": 30.41706795034265,
      "desnivel_m": 20.647355256554327,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2205.0000000070613,
          "flecha_vertical_m": 0.08392361177004837,
          "tension_max_n": 2678.7906863354137,
          "longitud_conductor_m": 36.763256339398914,
          "distancia_dem_min_m": 9.012586707583978,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3450.3565152394567,
          "flecha_vertical_m": 0.06349353465083318,
          "tension_max_n": 3536.9409677133212,
          "longitud_conductor_m": 36.76508553802067,
          "distancia_dem_min_m": 8.934688843142794,
          "desviacion_viento_m": 0.16516763965822268
        },
        "HIELO": {
          "h_n": 3155.84409683792,
          "flecha_vertical_m": 0.17076518763419024,
          "tension_max_n": 3854.631541320427,
          "longitud_conductor_m": 36.76435462223003,
          "distancia_dem_min_m": 8.925877928371392,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3305.181154857326,
          "flecha_vertical_m": 0.10486255595249716,
          "tension_max_n": 3788.702456482983,
          "longitud_conductor_m": 36.763753469971924,
          "distancia_dem_min_m": 8.953391808098331,
          "desviacion_viento_m": 0.06440078685949224
        },
        "FRIO": {
          "h_n": 3358.327026326514,
          "flecha_vertical_m": 0.05510222574325496,
          "tension_max_n": 4072.699370620347,
          "longitud_conductor_m": 36.7630573705658,
          "distancia_dem_min_m": 9.041285417412382,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 220.52387420818098,
          "flecha_vertical_m": 0.8393587302299643,
          "tension_max_n": 281.19331000393254,
          "longitud_conductor_m": 36.79789484118608,
          "distancia_dem_min_m": 8.257569280613552,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C020",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666665,
          0.13333333333333333,
          0.14999999999999997,
          0.16666666666666666,
          0.18333333333333335,
          0.19999999999999998,
          0.21666666666666665,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.29999999999999993,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.3666666666666667,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.4333333333333333,
          0.45,
          0.4666666666666666,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333333,
          0.5999999999999999,
          0.6166666666666666,
          0.6333333333333333,
          0.6499999999999999,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333334,
          0.7499999999999999,
          0.7666666666666666,
          0.7833333333333332,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.85,
          0.8666666666666666,
          0.8833333333333333,
          0.9,
          0.9166666666666665,
          0.9333333333333332,
          0.95,
          0.9666666666666666,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3451.0056725450268,
          3451.3616114835113,
          3451.7192096684116,
          3452.0784670966978,
          3452.4393837714183,
          3452.8019596925246,
          3453.1661948586207,
          3453.548021072434,
          3453.9389283634973,
          3454.3278998877713,
          3454.7149356449722,
          3455.100035635318,
          3455.483199861505,
          3455.864428320792,
          3456.2437210129497,
          3456.621077941037,
          3456.996499100536,
          3457.369984494486,
          3457.741534122692,
          3458.1111479838355,
          3458.4788260777977,
          3458.8445684074973,
          3459.208374968533,
          3459.570245763853,
          3459.930180794742,
          3460.288180057015,
          3460.64424355341,
          3460.998371282546,
          3461.3505632457754,
          3461.7008194417053,
          3462.049139871694,
          3462.3955245357115,
          3462.7399734323535,
          3463.0824865616114,
          3463.4230639248317,
          3463.7617055220117,
          3464.098411351712,
          3464.4331814153434,
          3464.766015711456,
          3465.096914240095,
          3465.4258770038778,
          3465.7529040001723,
          3466.0779952288394,
          3466.4011506913303,
          3466.722370386149,
          3467.041654314764,
          3467.3590024769715,
          3467.6744148716157,
          3467.9878914984897,
          3468.2994323590838,
          3468.6090374531495,
          3468.9167067796143,
          3469.2224403382115,
          3469.5262381304588,
          3469.828100156047,
          3470.1280264139878,
          3470.4260169052786,
          3470.7220716287993,
          3471.016190585615,
          3471.3083737759516,
          3471.5986211969703
        ],
        "conductor_m": [
          3460.8241974787743,
          3461.1141681491263,
          3461.4059176042774,
          3461.6994485465702,
          3461.9947636948473,
          3462.2918657844766,
          3462.5907575673796,
          3462.891441812054,
          3463.1939213036,
          3463.498198843746,
          3463.804277250877,
          3464.112159360056,
          3464.4218480230543,
          3464.733346108376,
          3465.046656501285,
          3465.3617821038324,
          3465.6787258348822,
          3465.997490630139,
          3466.3180794421755,
          3466.640495240458,
          3466.9647410113776,
          3467.2908197582738,
          3467.6187345014646,
          3467.9484882782745,
          3468.2800841430612,
          3468.6135251672454,
          3468.948814439339,
          3469.2859550649728,
          3469.624950166926,
          3469.9658028851545,
          3470.3085163768214,
          3470.653093816325,
          3470.9995383953283,
          3471.347853322788,
          3471.698041824987,
          3472.0501071455597,
          3472.4040525455266,
          3472.759881303322,
          3473.1175967148247,
          3473.4772020933883,
          3473.838700769873,
          3474.202096092675,
          3474.56739142776,
          3474.9345901586903,
          3475.3036956866595,
          3475.674711430524,
          3476.0476408268314,
          3476.422487329857,
          3476.7992544116323,
          3477.1779455619776,
          3477.558564288536,
          3477.9411141168043,
          3478.325598590166,
          3478.7120212699256,
          3479.1003857353385,
          3479.4906955836473,
          3479.8829544301134,
          3480.2771659080504,
          3480.6733336688594,
          3481.0714613820605,
          3481.4715527353287
        ]
      }
    },
    {
      "id": "V038",
      "desde": "P038",
      "hasta": "P039",
      "longitud_m": 75.72453071382597,
      "desnivel_m": 1.4768409377051288,
      "cruza_cauce": false,
      "cruza_via": false,
      "estados": {
        "EDS": {
          "h_n": 2204.9999999997326,
          "flecha_vertical_m": 0.4304575319234294,
          "tension_max_n": 2206.966709216427,
          "longitud_conductor_m": 75.74545168713664,
          "distancia_dem_min_m": 9.552195138766365,
          "desviacion_viento_m": 0.0
        },
        "VIENTO": {
          "h_n": 3472.931824357188,
          "flecha_vertical_m": 0.2733722811959553,
          "tension_max_n": 3476.8053595217907,
          "longitud_conductor_m": 75.75936229254475,
          "distancia_dem_min_m": 9.388217646448993,
          "desviacion_viento_m": 0.7111315298702975
        },
        "HIELO": {
          "h_n": 3765.544551064312,
          "flecha_vertical_m": 0.734117191716864,
          "tension_max_n": 3771.9375237913478,
          "longitud_conductor_m": 75.75789501902874,
          "distancia_dem_min_m": 9.42403839265944,
          "desviacion_viento_m": 0.0
        },
        "COMBINADO": {
          "h_n": 3458.911911356686,
          "flecha_vertical_m": 0.48433895892846834,
          "tension_max_n": 3462.673166297898,
          "longitud_conductor_m": 75.75030090806796,
          "distancia_dem_min_m": 9.437657987960392,
          "desviacion_viento_m": 0.2974542226095559
        },
        "FRIO": {
          "h_n": 3458.889914821845,
          "flecha_vertical_m": 0.27440440029006274,
          "tension_max_n": 3460.8884936217783,
          "longitud_conductor_m": 75.74158067817146,
          "distancia_dem_min_m": 9.591534569091436,
          "desviacion_viento_m": 0.0
        },
        "CALOR_FINAL": {
          "h_n": 572.3641844779906,
          "flecha_vertical_m": 1.6593007629643948,
          "tension_max_n": 575.6470861419195,
          "longitud_conductor_m": 75.83574649489982,
          "distancia_dem_min_m": 8.939814181576367,
          "desviacion_viento_m": 0.0
        }
      },
      "canton": "C021",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333333,
          0.1,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.2,
          0.21666666666666665,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.4,
          0.41666666666666663,
          0.4333333333333333,
          0.45,
          0.4666666666666666,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333333,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666666,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333333,
          0.85,
          0.8666666666666666,
          0.8833333333333332,
          0.9,
          0.9166666666666666,
          0.9333333333333332,
          0.95,
          0.9666666666666666,
          0.9833333333333332,
          1.0
        ],
        "terreno_dem_m": [
          3471.866328379844,
          3471.8810109248416,
          3471.89281048468,
          3471.9017270576555,
          3471.9077606445767,
          3471.910911244695,
          3471.911178856441,
          3471.9085634793028,
          3471.903065114051,
          3471.8946837600765,
          3471.8561325078813,
          3471.76872380081,
          3471.680903250249,
          3471.592670855501,
          3471.504026615813,
          3471.414970532043,
          3471.3255026043066,
          3471.2356228312915,
          3471.1453312140734,
          3471.0546277518474,
          3470.963512445969,
          3470.8719852935574,
          3470.780046297689,
          3470.6876954562495,
          3470.5949327689814,
          3470.50175823813,
          3470.408171861401,
          3470.3141736400994,
          3470.219763572562,
          3470.1249416599926,
          3470.0297079023508,
          3469.9340622985133,
          3469.838004849396,
          3469.7415355550206,
          3469.6446544145892,
          3469.6138615559116,
          3469.596889745394,
          3469.5815653848194,
          3469.5749410164217,
          3469.5831095689928,
          3469.5929255724027,
          3469.6043890282576,
          3469.617499935731,
          3469.632258296034,
          3469.648664109576,
          3469.6667173754668,
          3469.6864180965486,
          3469.70776626911,
          3469.7307618960945,
          3469.7554049794135,
          3469.781695514833,
          3469.8096335069986,
          3469.8392189519136,
          3469.870451854183,
          3469.9033322112373,
          3469.937860026235,
          3469.9740352950957,
          3470.011858021221,
          3470.0513282045204,
          3470.0468570198004,
          3469.9498379884
        ],
        "conductor_m": [
          3481.4715527353287,
          3481.3873851950448,
          3481.3069097669463,
          3481.2301257652307,
          3481.157032535555,
          3481.087629455029,
          3481.0219159322073,
          3480.959891407089,
          3480.9015553511076,
          3480.846907267132,
          3480.7959466894577,
          3480.748673183805,
          3480.7050863473155,
          3480.665185808548,
          3480.6289712274747,
          3480.59644229548,
          3480.567598735356,
          3480.542440301302,
          3480.5209667789213,
          3480.5031779852193,
          3480.4890737686014,
          3480.478654008874,
          3480.471918617241,
          3480.468867536304,
          3480.469500740063,
          3480.473818233913,
          3480.481820054648,
          3480.4935062704576,
          3480.508876980931,
          3480.527932317055,
          3480.550672441217,
          3480.577097547205,
          3480.6072078602106,
          3480.64100363683,
          3480.6784851650673,
          3480.7196527643337,
          3480.764506785455,
          3480.813047610671,
          3480.8652756536417,
          3480.9211913594463,
          3480.9807952045917,
          3481.044087697014,
