## 1. Enfoque, objetivos y límites

### 1.1 Descripción general

El proyecto desarrolla el diseño académico de una línea primaria entre la instalación de transformación de salida de la minicentral hidroeléctrica de Limbani y una subestación de llegada en Huancasayani, provincia de Sandia, departamento de Puno. Su propósito es transportar energía en un sistema aislado, sin interconexión inicial con el Sistema Eléctrico Interconectado Nacional (SEIN).

### 1.2 Objetivos del diseño

El objetivo general es dimensionar una solución de transporte eléctrico compatible con la demanda prevista y con las características referenciales de la fuente. Los objetivos específicos son sustentar la demanda; definir el corredor y los apoyos; comprobar el comportamiento eléctrico y mecánico; seleccionar transformación y protección; y vincular los resultados con los planos, los metrados y el presupuesto.

### 1.3 Frontera del sistema y exclusiones

La frontera inicial se sitúa en la generación BT de la minicentral y la final en el tablero BT de la SE-HUA. Se estudian T1 y T2 y la línea MT; las redes de usuarios posteriores y las obras hidráulicas pertenecen a proyectos distintos. El esquema no conecta el sistema al SEIN. La línea puede transportar 250 kVA de estudio; esa capacidad no constituye potencia firme de la fuente.

### 1.4 Organización del estudio

La memoria se organiza desde los antecedentes y la demanda hasta el diseño eléctrico, la mecánica de la línea, las protecciones, la normativa y la evaluación económica. La memoria de cálculo desarrolla el modelo y las tablas completas; los planos y anexos permiten localizar cada apoyo y reconocer sus componentes.

### 1.5 Condición de los antecedentes

Se conservan originales y la versión previa como antecedentes. Las decisiones están abiertas a verificación de campo. No se atribuyen aprobaciones, servidumbres, mediciones topográficas, cotizaciones o certificados inexistentes.

