## 9. Recursos y referencias de contraste

Se inventariaron los archivos del repositorio y se comprobaron los tres ZIP existentes medianteCRC. ElZIP de Capachica se abrió y sus seis DXF se analizaron; aporta organización planta/perfil/unifilar/detalles, no prueba las cargas de Limbani. ElZIPLP-R01 se conserva íntegro; incluye archivos de bloqueoDW L/DWL2 que no se incorporan al paquete nuevo. La bibliotecaDGE es referencia; no constituye adaptación validada aCAC.

Los términos de Electro Puno consultados utilizan once volúmenes y anexos. Las ocho carpetas aquí responden a organización académica, no a una exigencia universal de ocho capítulos. Se agrupan cálculos eléctricos/mecánicos/protección en 03, armados en 04 y especificaciones en 05, preservando la correspondencia de contenido.

SEACE: se descargaron dos contratos oficiales comparables, Ubinas33 kV yCarhuaz13.2 kV, y la ficha de poste 13/400. Los contratos no incluyen los planos completos del expediente. Para modelos gráficos se descargaron del SINIA el planos de componentesLircay, mapaTablachaca y planillaChoclococha. El buscadorSEACE redirige a una aplicación dinámica; los documentos directos pudieron recuperarse por descargaHTTP aunque la herramienta web devolvía 403.

| ID y entidad | Documento local / límite |
| --- | --- |
| R02-F01 MINEM | rd018_2003.pdf · Bases primarias; texto aprobado 2003. No sustituye consolidación normativa completa. |
| R02-F02 MINEM | cne_suministro_2011.pdf · Cargas, grados, distancias, factores. Revisar modificaciones aplicables al cierre. |
| R02-F03 SEACE/PERU COMPRAS | poste_seace_13_400.pdf · Ficha de bien 13/400/2/180/375; rotulado daN. No certificado de poste 600 daN ni ensayo axial. |
| R02-F04 Electro Puno | tdr_electropuno_lp.pdf · Referencia de estructura documental Tototani; normativa histórica requiere cotejo actual. |
| R02-F05 SEACE/Electrosur | seace_ubinas_contrato_023_2021.pdf · LP007-2020-ES. Línea33 kV. Contrato y resumen de presupuesto; no planos de ingeniería. |
| R02-F06 SEACE/Hidrandina | seace_carhuaz_contrato_091_2024.pdf · AS-SM44-2023-HDNA-3. Consultoría13.2 kV; no expediente técnico adjunto descargado. |
| R02-F07 SINIA/Municipalidad Huando | dia_tinyacclla_pachachaca.pdf · Referencia de componentes. Se observaron diferencias 13.2/22.9 kV y presupuesto: requiere evaluación crítica. |
| R02-F08 SINIA | dia-hospital_lircay.pdf · DIA de sistema 22.9 kV; se revisaron planos decomponentes/trazo/ubicación en anexos186–195. No trasladar 1250 kVA ni ajustes. |
| R02-F09 SINIA | plano_trazo_tablachaca.pdf · Plano de ejes con coordenadas y cuadro de tramos. Referencia de presentación, no ruta de Limbani. |
| R02-F10 SINIA | dia_choclococha.pdf · Planilla de estructuras con poste/armado/vano/coordenadas. No transferir clima ni equipos. |

Cada fuente conserva URL, fecha, SHA-256, tamaño y uso permitido en 08-recursos/fuentes.json. Las referencias históricas pueden tener inconsistencias: se observaron diferencias de tensión/totales enTinyacclla y porcentajes del resumen deUbinas; no se trasladan sus cifras como reglas o precios actuales.

