## 3. Demanda, horizonte y suficiencia de generación

Se proyectan viviendas base de 2017 al año de estudio 2026 usando 1% anual. Usuarios potenciales = ceil(viviendas×1.01^(2026−2017)). Las categoríasI/I/II, simultaneidad 0.80,60 luminarias y 14 kW de servicios son hipótesis sin padrón. El resultado no acredita nuevas conexiones ni su distribución secundaria.

| Localidad | Viviendas 2017 | Usuarios potenciales | kW |
| --- | --- | --- | --- |
| Huancasayani Centro | 95 | 104 | 49.920 |
| Huancasayani Bellavista | 140 | 154 | 73.920 |
| Huancasayani Lince | 86 | 95 | 30.400 |

P_doméstica =154.240 kW; P_AP=60×0.0541=3.246 kW; P_servicios=14 kW. P_total=171.486 kW. Con FP0.90: Q=P×tan(acos0.9)=83.054kvar; S=P/0.9=190.540 kVA. La carga se concentra en T2 para calcular el transporte, sin inventar ramales de usuario.

| Oferta | Reserva Limbani | Necesidad10 kV | Margen |
| --- | --- | --- | --- |
| 150 kW | 0 kW | 183.33 | -33.33 |
| 150 kW | 25 kW | 208.33 | -58.33 |
| 150 kW | 50 kW | 233.33 | -83.33 |
| 200 kW | 0 kW | 183.33 | 16.67 |
| 200 kW | 25 kW | 208.33 | -8.33 |
| 200 kW | 50 kW | 233.33 | -33.33 |

La oferta debe contrastarse con la curva de disponibilidad y con la carga horaria simultánea de ambas localidades. Elevar tensión reduce pérdidas; no compensa un déficit de potencia activa de la central. La proyección a 10/20 años se exporta con cargas, potencia de generación y kVA para verificar también la capacidad aparente a la altitud del emplazamiento.

