{
  "revision_fuente": "LP-R01",
  "commit_fuente": "3619a7f06e64488628182d915e9d85e87d1515a5",
  "crs": "EPSG:32719",
  "estado": "CORREDOR CANDIDATO, NO APROBADO EN CAMPO",
  "sha256_resultados_origen": "11b00b299050081deb5affbcbcb82650cee945fe6bc7b56a3fcfc1b8ee8f175e",
  "postes": [
    {
      "id": "P001",
      "e": 425715.0,
      "n": 8436650.0,
      "z_dem_m": 3235.3252128347076,
      "progresiva_m": 0,
      "angulo_deg": 0,
      "estructura": "TERMINAL",
      "armado": "LP-T-026",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 1
    },
    {
      "id": "P002",
      "e": 425745.15828882635,
      "n": 8436613.76080598,
      "z_dem_m": 3249.6405993728868,
      "progresiva_m": 47.1465965706794,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P003",
      "e": 425775.31657765264,
      "n": 8436577.52161196,
      "z_dem_m": 3261.105846597628,
      "progresiva_m": 94.29319313988984,
      "angulo_deg": 92.5941336908405,
      "estructura": "ANCLAJE",
      "armado": "ESP-RET",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 2
    },
    {
      "id": "P004",
      "e": 425715.1056496458,
      "n": 8436531.863531454,
      "z_dem_m": 3261.119754538422,
      "progresiva_m": 169.85784206408368,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 0
    },
    {
      "id": "P005",
      "e": 425654.894721639,
      "n": 8436486.205450946,
      "z_dem_m": 3260.1333276230534,
      "progresiva_m": 245.42249098823115,
      "angulo_deg": 14.059955960026103,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 2
    },
    {
      "id": "P006",
      "e": 425610.42243317585,
      "n": 8436430.82763907,
      "z_dem_m": 3265.72736190079,
      "progresiva_m": 316.44703948690295,
      "angulo_deg": 1.2074182697257333e-06,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 17,
      "amarre_m": 14.200000000000001,
      "retenidas_num": 0
    },
    {
      "id": "P007",
      "e": 425565.95014471275,
      "n": 8436375.44982719,
      "z_dem_m": 3270.1190235185372,
      "progresiva_m": 387.4715879869906,
      "angulo_deg": 7.821725084348994,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 2
    },
    {
      "id": "P008",
      "e": 425536.3788117619,
      "n": 8436326.128063569,
      "z_dem_m": 3270.4140056020965,
      "progresiva_m": 444.97897967917993,
      "angulo_deg": 13.486931802868162,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P009",
      "e": 425515.3437442838,
      "n": 8436259.243507992,
      "z_dem_m": 3272.2680197592717,
      "progresiva_m": 515.0932994609348,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P010",
      "e": 425494.30867680564,
      "n": 8436192.358952414,
      "z_dem_m": 3278.560849111658,
      "progresiva_m": 585.2076192444664,
      "angulo_deg": 21.802611230060748,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P011",
      "e": 425462.53050669475,
      "n": 8436153.479478933,
      "z_dem_m": 3289.041801012044,
      "progresiva_m": 635.4218159798712,
      "angulo_deg": 57.41179830857814,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P012",
      "e": 425481.52361971437,
      "n": 8436095.544394812,
      "z_dem_m": 3292.781031450616,
      "progresiva_m": 696.3907614711487,
      "angulo_deg": 23.89406584235085,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P013",
      "e": 425476.0890544737,
      "n": 8436041.50880551,
      "z_dem_m": 3296.330712767325,
      "progresiva_m": 750.6989506378416,
      "angulo_deg": 68.61190048695444,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P014",
      "e": 425437.89753690327,
      "n": 8436030.813232373,
      "z_dem_m": 3308.04547261687,
      "progresiva_m": 790.3598545489049,
      "angulo_deg": 53.19193824525628,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P015",
      "e": 425411.9669002858,
      "n": 8435963.83216223,
      "z_dem_m": 3318.7523526544264,
      "progresiva_m": 862.1850706852763,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 0
    },
    {
      "id": "P016",
      "e": 425386.03626366827,
      "n": 8435896.851092087,
      "z_dem_m": 3330.0829109035535,
      "progresiva_m": 934.0102868199316,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 0
    },
    {
      "id": "P017",
      "e": 425360.1056270508,
      "n": 8435829.870021943,
      "z_dem_m": 3337.3696559706905,
      "progresiva_m": 1005.835502956303,
      "angulo_deg": 25.92674675106424,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P018",
      "e": 425364.1056270508,
      "n": 8435781.870021943,
      "z_dem_m": 3339.7054376628826,
      "progresiva_m": 1054.0018812714723,
      "angulo_deg": 0.5581950726510924,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P019",
      "e": 425367.629014461,
      "n": 8435733.952977955,
      "z_dem_m": 3343.7867613753324,
      "progresiva_m": 1102.0482897049644,
      "angulo_deg": 26.82531156611587,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P020",
      "e": 425357.629014461,
      "n": 8435709.952977955,
      "z_dem_m": 3348.582485203467,
      "progresiva_m": 1128.0482897049644,
      "angulo_deg": 13.873702685485192,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P021",
      "e": 425353.629014461,
      "n": 8435683.952977955,
      "z_dem_m": 3351.485421658639,
      "progresiva_m": 1154.3541825808961,
      "angulo_deg": 7.5007979958176385,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P022",
      "e": 425352.2956811277,
      "n": 8435622.619644621,
      "z_dem_m": 3362.457894473462,
      "progresiva_m": 1215.7020069565956,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P023",
      "e": 425350.9623477943,
      "n": 8435561.28631129,
      "z_dem_m": 3369.6739830204724,
      "progresiva_m": 1277.049831330434,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 0
    },
    {
      "id": "P024",
      "e": 425349.629014461,
      "n": 8435499.952977955,
      "z_dem_m": 3378.5335471964704,
      "progresiva_m": 1338.3976557061335,
      "angulo_deg": 4.381722635070307,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 17,
      "amarre_m": 14.200000000000001,
      "retenidas_num": 0
    },
    {
      "id": "P025",
      "e": 425353.629014461,
      "n": 8435426.952977955,
      "z_dem_m": 3376.4162788713033,
      "progresiva_m": 1411.5071626118704,
      "angulo_deg": 1.2074182697257333e-06,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 17,
      "amarre_m": 14.200000000000001,
      "retenidas_num": 0
    },
    {
      "id": "P026",
      "e": 425357.629014461,
      "n": 8435353.952977955,
      "z_dem_m": 3379.7078657461243,
      "progresiva_m": 1484.6166695176073,
      "angulo_deg": 1.2074182697257333e-06,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 0
    },
    {
      "id": "P027",
      "e": 425361.629014461,
      "n": 8435280.952977955,
      "z_dem_m": 3386.5423934100013,
      "progresiva_m": 1557.7261764233442,
      "angulo_deg": 1.2074182697257333e-06,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 0
    },
    {
      "id": "P028",
      "e": 425365.629014461,
      "n": 8435207.952977955,
      "z_dem_m": 3394.725495298274,
      "progresiva_m": 1630.8356833290811,
      "angulo_deg": 15.142466251579568,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 2
    },
    {
      "id": "P029",
      "e": 425353.3534525774,
      "n": 8435150.231257467,
      "z_dem_m": 3401.841313244879,
      "progresiva_m": 1689.84827889765,
      "angulo_deg": 3.8760055290910387,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P030",
      "e": 425351.3534525774,
      "n": 8435136.231257467,
      "z_dem_m": 3403.390634092734,
      "progresiva_m": 1703.990414521381,
      "angulo_deg": 6.030942394733593,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 2
    },
    {
      "id": "P031",
      "e": 425348.3534525774,
      "n": 8435054.384029279,
      "z_dem_m": 3409.712993675834,
      "progresiva_m": 1785.8926047367202,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 17,
      "amarre_m": 14.200000000000001,
      "retenidas_num": 0
    },
    {
      "id": "P032",
      "e": 425345.3534525774,
      "n": 8434972.53680109,
      "z_dem_m": 3415.859573449454,
      "progresiva_m": 1867.7947949520594,
      "angulo_deg": 5.461930846195255,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 2
    },
    {
      "id": "P033",
      "e": 425349.66243916936,
      "n": 8434899.203467757,
      "z_dem_m": 3420.5314746830377,
      "progresiva_m": 1941.2546148764152,
      "angulo_deg": 1.2074182697257333e-06,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 0
    },
    {
      "id": "P034",
      "e": 425353.97142576135,
      "n": 8434825.870134424,
      "z_dem_m": 3428.209715361426,
      "progresiva_m": 2014.7144347989115,
      "angulo_deg": 1.2074182697257333e-06,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 0
    },
    {
      "id": "P035",
      "e": 425358.28041235334,
      "n": 8434752.53680109,
      "z_dem_m": 3430.1756948726515,
      "progresiva_m": 2088.1742547232675,
      "angulo_deg": 152.53486967090092,
      "estructura": "ANCLAJE",
      "armado": "ESP-RET",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P036",
      "e": 425345.49736683076,
      "n": 8434773.95683656,
      "z_dem_m": 3437.629166057194,
      "progresiva_m": 2113.1186763918536,
      "angulo_deg": 51.79955642697668,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P037",
      "e": 425325.6574202719,
      "n": 8434776.52392812,
      "z_dem_m": 3450.2241974787744,
      "progresiva_m": 2133.1240116436393,
      "angulo_deg": 48.713486867208616,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P038",
      "e": 425302.82052006,
      "n": 8434756.432287784,
      "z_dem_m": 3470.871552735329,
      "progresiva_m": 2163.541079593982,
      "angulo_deg": 41.939492361641264,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P039",
      "e": 425293.96000487707,
      "n": 8434681.227927389,
      "z_dem_m": 3468.748393673034,
      "progresiva_m": 2239.265610307808,
      "angulo_deg": 10.23144828424002,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 17,
      "amarre_m": 14.200000000000001,
      "retenidas_num": 2
    },
    {
      "id": "P040",
      "e": 425269.943625362,
      "n": 8434602.43299583,
      "z_dem_m": 3476.765950941808,
      "progresiva_m": 2321.639318032918,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 17,
      "amarre_m": 14.200000000000001,
      "retenidas_num": 0
    },
    {
      "id": "P041",
      "e": 425245.9272458469,
      "n": 8434523.638064273,
      "z_dem_m": 3499.5001081418577,
      "progresiva_m": 2404.013025756263,
      "angulo_deg": 21.728144298761485,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 17,
      "amarre_m": 14.200000000000001,
      "retenidas_num": 2
    },
    {
      "id": "P042",
      "e": 425251.1762420724,
      "n": 8434460.82881866,
      "z_dem_m": 3494.385606446874,
      "progresiva_m": 2467.0412202075045,
      "angulo_deg": 29.070450134740565,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 17,
      "amarre_m": 14.200000000000001,
      "retenidas_num": 2
    },
    {
      "id": "P043",
      "e": 425230.65577476646,
      "n": 8434415.366884239,
      "z_dem_m": 3502.257307126132,
      "progresiva_m": 2516.9198434821465,
      "angulo_deg": 23.13643582003675,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 2
    },
    {
      "id": "P044",
      "e": 425229.04021171306,
      "n": 8434335.365284674,
      "z_dem_m": 3505.8337622892736,
      "progresiva_m": 2596.9377538332787,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 0
    },
    {
      "id": "P045",
      "e": 425227.4246486596,
      "n": 8434255.36368511,
      "z_dem_m": 3516.002337682263,
      "progresiva_m": 2676.95566418255,
      "angulo_deg": 30.952298989334814,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P046",
      "e": 425257.9486337331,
      "n": 8434202.05591695,
      "z_dem_m": 3514.7779191706973,
      "progresiva_m": 2738.3839297531986,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P047",
      "e": 425288.4726188065,
      "n": 8434148.748148788,
      "z_dem_m": 3516.1706348904886,
      "progresiva_m": 2799.8121953254345,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P048",
      "e": 425318.99660388,
      "n": 8434095.440380627,
      "z_dem_m": 3520.6696943308866,
      "progresiva_m": 2861.240460896083,
      "angulo_deg": 76.90429591155747,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P049",
      "e": 425290.83520851267,
      "n": 8434069.279327983,
      "z_dem_m": 3530.5858022218454,
      "progresiva_m": 2899.6782660427302,
      "angulo_deg": 65.38242312597399,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P050",
      "e": 425315.8155137897,
      "n": 8433993.628709298,
      "z_dem_m": 3538.97602148562,
      "progresiva_m": 2979.346526719235,
      "angulo_deg": 18.008239297147313,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P051",
      "e": 425350.05149901495,
      "n": 8433946.990993429,
      "z_dem_m": 3538.7937698852916,
      "progresiva_m": 3037.201338323699,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P052",
      "e": 425384.28748424025,
      "n": 8433900.353277558,
      "z_dem_m": 3541.9263420480247,
      "progresiva_m": 3095.056149929699,
      "angulo_deg": 41.60646398343654,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P053",
      "e": 425376.6115521289,
      "n": 8433817.994962463,
      "z_dem_m": 3563.4529950787796,
      "progresiva_m": 3177.771396402858,
      "angulo_deg": 28.180611880565685,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P054",
      "e": 425395.2557019304,
      "n": 8433773.763201712,
      "z_dem_m": 3565.3465473866936,
      "progresiva_m": 3225.771948285033,
      "angulo_deg": 1.2074182697257333e-06,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P055",
      "e": 425413.8998517319,
      "n": 8433729.53144096,
      "z_dem_m": 3564.053961932655,
      "progresiva_m": 3273.7725001672306,
      "angulo_deg": 20.39206506062864,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P056",
      "e": 425417.10093087645,
      "n": 8433655.138113912,
      "z_dem_m": 3574.603267054699,
      "progresiva_m": 3348.234665170456,
      "angulo_deg": 59.29728103224683,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P057",
      "e": 425489.26358542667,
      "n": 8433616.381813306,
      "z_dem_m": 3565.0653996850497,
      "progresiva_m": 3430.1462000625847,
      "angulo_deg": 102.70650938822992,
      "estructura": "ANCLAJE",
      "armado": "ESP-RET",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P058",
      "e": 425458.2548545343,
      "n": 8433580.641570626,
      "z_dem_m": 3573.0507383727577,
      "progresiva_m": 3477.4632830075398,
      "angulo_deg": 1.2074182697257333e-06,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P059",
      "e": 425427.24612364196,
      "n": 8433544.901327945,
      "z_dem_m": 3588.8654658184046,
      "progresiva_m": 3524.7803659524566,
      "angulo_deg": 18.954708174298542,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P060",
      "e": 425412.86697142443,
      "n": 8433509.294955079,
      "z_dem_m": 3597.3100339854786,
      "progresiva_m": 3563.180545733586,
      "angulo_deg": 20.139219612708757,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 2
    },
    {
      "id": "P061",
      "e": 425410.6650950881,
      "n": 8433441.177846452,
      "z_dem_m": 3600.0183964855387,
      "progresiva_m": 3631.3332327459593,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 0
    },
    {
      "id": "P062",
      "e": 425408.4632187518,
      "n": 8433373.060737826,
      "z_dem_m": 3590.8799060407428,
      "progresiva_m": 3699.485919758331,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P063",
      "e": 425406.26134241547,
      "n": 8433304.9436292,
      "z_dem_m": 3603.6786173424407,
      "progresiva_m": 3767.6386067707026,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P064",
      "e": 425404.0594660791,
      "n": 8433236.826520573,
      "z_dem_m": 3599.574812129176,
      "progresiva_m": 3835.791293783076,
      "angulo_deg": 44.619066625605534,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P065",
      "e": 425363.4514987495,
      "n": 8433198.25124322,
      "z_dem_m": 3609.242770042262,
      "progresiva_m": 3891.800748640998,
      "angulo_deg": 26.274980700070262,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 2
    },
    {
      "id": "P066",
      "e": 425339.35654560255,
      "n": 8433132.747272156,
      "z_dem_m": 3621.427441988093,
      "progresiva_m": 3961.5957125880277,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 0
    },
    {
      "id": "P067",
      "e": 425315.2615924556,
      "n": 8433067.243301092,
      "z_dem_m": 3624.874927182626,
      "progresiva_m": 4031.3906765350575,
      "angulo_deg": 19.9367515837838,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 2
    },
    {
      "id": "P068",
      "e": 425278.5959694274,
      "n": 8433023.751215868,
      "z_dem_m": 3636.688831048637,
      "progresiva_m": 4088.2759065089454,
      "angulo_deg": 8.537736462515939e-07,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 0
    },
    {
      "id": "P069",
      "e": 425241.9303463992,
      "n": 8432980.259130644,
      "z_dem_m": 3648.2096364300414,
      "progresiva_m": 4145.161136482796,
      "angulo_deg": 12.22932749507969,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P070",
      "e": 425210.03831929574,
      "n": 8432920.033055512,
      "z_dem_m": 3645.2784641089593,
      "progresiva_m": 4213.3101021279645,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P071",
      "e": 425178.1462921923,
      "n": 8432859.80698038,
      "z_dem_m": 3647.0345877113396,
      "progresiva_m": 4281.459067773133,
      "angulo_deg": 12.674316344049593,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P072",
      "e": 425139.9777747394,
      "n": 8432815.239220954,
      "z_dem_m": 3646.35369941772,
      "progresiva_m": 4340.137180428821,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P073",
      "e": 425101.8092572865,
      "n": 8432770.67146153,
      "z_dem_m": 3655.9977188257717,
      "progresiva_m": 4398.815293083095,
      "angulo_deg": 8.094953797752247,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 2
    },
    {
      "id": "P074",
      "e": 425063.2852640566,
      "n": 8432710.15967561,
      "z_dem_m": 3664.8647279390325,
      "progresiva_m": 4470.549345594376,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 17,
      "amarre_m": 14.200000000000001,
      "retenidas_num": 0
    },
    {
      "id": "P075",
      "e": 425024.7612708267,
      "n": 8432649.647889689,
      "z_dem_m": 3661.6178215818327,
      "progresiva_m": 4542.283398105657,
      "angulo_deg": 16.101387960519965,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 2
    },
    {
      "id": "P076",
      "e": 424988.40702243324,
      "n": 8432617.578916226,
      "z_dem_m": 3666.901362111976,
      "progresiva_m": 4590.760716876652,
      "angulo_deg": 20.846987802912547,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P077",
      "e": 424963.7040934457,
      "n": 8432570.59992223,
      "z_dem_m": 3665.9673770760146,
      "progresiva_m": 4643.838589642595,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P078",
      "e": 424939.00116445817,
      "n": 8432523.620928235,
      "z_dem_m": 3672.02837489407,
      "progresiva_m": 4696.916462408512,
      "angulo_deg": 12.700378809416629,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P079",
      "e": 424920.3818775996,
      "n": 8432454.308619492,
      "z_dem_m": 3671.1606131332983,
      "progresiva_m": 4768.686051974638,
      "angulo_deg": 17.083011653847873,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P080",
      "e": 424884.2328607407,
      "n": 8432396.725334454,
      "z_dem_m": 3674.723468068173,
      "progresiva_m": 4836.675655117811,
      "angulo_deg": 21.81071819332302,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P081",
      "e": 424819.5614653192,
      "n": 8432349.618089134,
      "z_dem_m": 3684.936286952364,
      "progresiva_m": 4916.684916753229,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P082",
      "e": 424754.8900698977,
      "n": 8432302.510843812,
      "z_dem_m": 3689.206697186624,
      "progresiva_m": 4996.694178389743,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P083",
      "e": 424690.2186744762,
      "n": 8432255.403598491,
      "z_dem_m": 3699.6808937411392,
      "progresiva_m": 5076.7034400251605,
      "angulo_deg": 12.487864933509675,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P084",
      "e": 424641.0666611238,
      "n": 8432199.734277956,
      "z_dem_m": 3708.0891795472976,
      "progresiva_m": 5150.966443367411,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P085",
      "e": 424591.9146477714,
      "n": 8432144.06495742,
      "z_dem_m": 3715.412705548668,
      "progresiva_m": 5225.229446711095,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P086",
      "e": 424542.762634419,
      "n": 8432088.395636884,
      "z_dem_m": 3727.6668650821666,
      "progresiva_m": 5299.492450053345,
      "angulo_deg": 27.82896593520905,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P087",
      "e": 424534.04980394035,
      "n": 8432052.417454174,
      "z_dem_m": 3723.842479250584,
      "progresiva_m": 5336.510594876056,
      "angulo_deg": 22.765532883567303,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P088",
      "e": 424545.2945314823,
      "n": 8431982.622339787,
      "z_dem_m": 3721.8602734583455,
      "progresiva_m": 5407.2057282995265,
      "angulo_deg": 37.564224795703055,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P089",
      "e": 424518.9308651374,
      "n": 8431933.887991957,
      "z_dem_m": 3730.0481419375806,
      "progresiva_m": 5462.6140269696825,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P090",
      "e": 424492.56719879253,
      "n": 8431885.153644128,
      "z_dem_m": 3737.006878534055,
      "progresiva_m": 5518.02232563981,
      "angulo_deg": 27.203368811068597,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 2
    },
    {
      "id": "P091",
      "e": 424491.23384793533,
      "n": 8431821.950575596,
      "z_dem_m": 3740.6542898967427,
      "progresiva_m": 5581.239456991805,
      "angulo_deg": 33.615485704043536,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 2
    },
    {
      "id": "P092",
      "e": 424515.3984468885,
      "n": 8431783.883447306,
      "z_dem_m": 3738.1882255937103,
      "progresiva_m": 5626.328636389698,
      "angulo_deg": 41.85697570858973,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P093",
      "e": 424506.79641887575,
      "n": 8431732.202962425,
      "z_dem_m": 3739.612389580553,
      "progresiva_m": 5678.720118555521,
      "angulo_deg": 71.00855049408871,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P094",
      "e": 424459.2090471028,
      "n": 8431724.204206845,
      "z_dem_m": 3747.5249699813644,
      "progresiva_m": 5726.975046211508,
      "angulo_deg": 36.94884495940045,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P095",
      "e": 424425.2256991698,
      "n": 8431688.405426601,
      "z_dem_m": 3754.594817137566,
      "progresiva_m": 5776.335157674927,
      "angulo_deg": 21.122760513792688,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P096",
      "e": 424397.8941660341,
      "n": 8431622.05137828,
      "z_dem_m": 3758.417038900241,
      "progresiva_m": 5848.097769334029,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 0
    },
    {
      "id": "P097",
      "e": 424370.56263289845,
      "n": 8431555.69732996,
      "z_dem_m": 3756.3324575783313,
      "progresiva_m": 5919.860380991408,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 0
    },
    {
      "id": "P098",
      "e": 424343.23109976284,
      "n": 8431489.34328164,
      "z_dem_m": 3750.256108507946,
      "progresiva_m": 5991.622992650488,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P099",
      "e": 424315.89956662717,
      "n": 8431422.98923332,
      "z_dem_m": 3760.2646548450334,
      "progresiva_m": 6063.385604307868,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 0
    },
    {
      "id": "P100",
      "e": 424288.5680334915,
      "n": 8431356.635185,
      "z_dem_m": 3758.5860630359057,
      "progresiva_m": 6135.1482159669695,
      "angulo_deg": 27.579404977836727,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 15,
      "amarre_m": 12.4,
      "retenidas_num": 2
    },
    {
      "id": "P101",
      "e": 424253.7023698798,
      "n": 8431327.34454934,
      "z_dem_m": 3764.4393251157717,
      "progresiva_m": 6180.684529349442,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P102",
      "e": 424218.83670626814,
      "n": 8431298.053913679,
      "z_dem_m": 3762.0947769405875,
      "progresiva_m": 6226.220842731914,
      "angulo_deg": 15.81754449056005,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P103",
      "e": 424175.0795029453,
      "n": 8431278.373897128,
      "z_dem_m": 3770.4665273626215,
      "progresiva_m": 6274.199962087006,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P104",
      "e": 424131.32229962246,
      "n": 8431258.693880579,
      "z_dem_m": 3771.4102875829267,
      "progresiva_m": 6322.179081441333,
      "angulo_deg": 19.82155453450102,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P105",
      "e": 424075.5262031303,
      "n": 8431204.741371095,
      "z_dem_m": 3763.617592327586,
      "progresiva_m": 6399.794013402326,
      "angulo_deg": 8.537736462515939e-07,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P106",
      "e": 424019.73010663816,
      "n": 8431150.78886161,
      "z_dem_m": 3758.473869079483,
      "progresiva_m": 6477.408945364613,
      "angulo_deg": 18.408623916005617,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P107",
      "e": 423992.6227964469,
      "n": 8431098.835271256,
      "z_dem_m": 3758.7368793586434,
      "progresiva_m": 6536.009131511684,
      "angulo_deg": 0.0,
      "estructura": "SUSPENSION",
      "armado": "LP-S-004",
      "retencion": false,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 0
    },
    {
      "id": "P108",
      "e": 423965.51548625564,
      "n": 8431046.881680902,
      "z_dem_m": 3763.5347842252786,
      "progresiva_m": 6594.609317658756,
      "angulo_deg": 35.104305646520835,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P109",
      "e": 423971.29191568104,
      "n": 8431003.302483708,
      "z_dem_m": 3759.529147576158,
      "progresiva_m": 6638.569681226604,
      "angulo_deg": 37.283869715807135,
      "estructura": "ANCLAJE",
      "armado": "LP-AN-020",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P110",
      "e": 423952.3971531158,
      "n": 8430970.221154597,
      "z_dem_m": 3759.9286245307594,
      "progresiva_m": 6676.666746574852,
      "angulo_deg": 8.332159727981848,
      "estructura": "ANGULO",
      "armado": "LP-A-008",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 2
    },
    {
      "id": "P111",
      "e": 423945.20799878985,
      "n": 8430951.877688147,
      "z_dem_m": 3760.897252147387,
      "progresiva_m": 6696.368693212355,
      "angulo_deg": 0,
      "estructura": "TERMINAL",
      "armado": "LP-T-026",
      "retencion": true,
      "poste_m": 13,
      "amarre_m": 10.6,
      "retenidas_num": 1
    }
  ],
  "vanos": [
    {
      "id": "V001",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333334,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666669,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.33333333333333337,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333332,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.85,
          0.8666666666666667,
          0.8833333333333333,
          0.9,
          0.9166666666666666,
          0.9333333333333333,
          0.95,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3235.5045327255275,
          3235.693631747488,
          3235.8853645342692,
          3236.079731086233,
          3236.276731403662,
          3236.476365486421,
          3236.678633334901,
          3236.883534949085,
          3237.091070329514,
          3237.301239475436,
          3237.514042387388,
          3237.7294790656824,
          3237.947549510335,
          3238.1682537213724,
          3238.3915916990777,
          3238.6175634434126,
          3238.8461689546175,
          3239.077408232887,
          3239.311281278286,
          3239.547788091012,
          3239.786928670994,
          3240.0287030185004,
          3240.2731111334288,
          3240.5201530170584,
          3240.7698286678087,
          3241.0221380866674,
          3241.2770812736044,
          3241.534658228741,
          3241.79486895248,
          3242.057713444638,
          3242.323191705418,
          3242.5913037349046,
          3242.862049533407,
          3243.135429100994,
          3243.4114424377385,
          3243.6900895438966,
          3243.9713704191213,
          3244.2552850639413,
          3244.5418334794094,
          3244.831015663967,
          3245.1228316183715,
          3245.4172813429614,
          3245.7143648374285,
          3246.014082102504,
          3246.3164331380044,
          3246.6214179439075,
          3246.9290365208008,
          3247.239288868275,
          3247.552174986928,
          3247.8238166035417,
          3248.0452941616973,
          3248.266771721541,
          3248.480118501139,
          3248.6377938801425,
          3248.7967861430293,
          3248.957095290521,
          3249.1187213224084,
          3249.2816642389785,
          3249.4459240400492,
          3249.611500725983,
          3249.778394296465
        ],
        "conductor_m": [
          3245.9252128347075,
          3246.0950268366573,
          3246.267139805093,
          3246.441553146689,
          3246.6182682869207,
          3246.7972866700766,
          3246.9786097592682,
          3247.1622390364446,
          3247.3481760024033,
          3247.5364221768014,
          3247.72697909817,
          3247.919848323925,
          3248.1150314303827,
          3248.312530012768,
          3248.512345685232,
          3248.714480080863,
          3248.918934851699,
          3249.1257116687434,
          3249.334812221978,
          3249.546238220376,
          3249.7599913919157,
          3249.9760734835963,
          3250.194486261451,
          3250.4152315105607,
          3250.638311035071,
          3250.863726658205,
          3251.0914802222774,
          3251.3215735887125,
          3251.554008638057,
          3251.7887872699966,
          3252.0259114033697,
          3252.265382976186,
          3252.50720394564,
          3252.751376288128,
          3252.997901999264,
          3253.246783093895,
          3253.4980216061203,
          3253.7516195893054,
          3254.007579116099,
          3254.265902278452,
          3254.5265911876318,
          3254.7896479742426,
          3255.05507478824,
          3255.3228737989493,
          3255.5930471950855,
          3255.865597184768,
          3256.1405259955404,
          3256.4178358743884,
          3256.697529087758,
          3256.979607921575,
          3257.2640746812604,
          3257.550931691754,
          3257.8401812975308,
          3258.1318258626193,
          3258.4258677706225,
          3258.7223094247374,
          3259.0211532477733,
          3259.3224016821723,
          3259.6260571900298,
          3259.9321222531144,
          3260.2405993728867
        ]
      }
    },
    {
      "id": "V002",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.28333333333333327,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.38333333333333336,
          0.39999999999999997,
          0.41666666666666663,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666666,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666665,
          0.5833333333333333,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.6499999999999999,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666666,
          0.7333333333333333,
          0.7499999999999999,
          0.7666666666666667,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.8499999999999999,
          0.8666666666666667,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333332,
          0.9499999999999998,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3249.778394296465,
          3249.9466047518945,
          3250.1161320923147,
          3250.286976317523,
          3250.459137427817,
          3250.6326154233802,
          3250.8074103038352,
          3250.9835220696523,
          3251.1609507206185,
          3251.339696257123,
          3251.519758678812,
          3251.7011379866594,
          3251.8838341794694,
          3252.06784725784,
          3252.2531772219336,
          3252.4398240717155,
          3252.627787807298,
          3252.8170684287493,
          3253.0076659361257,
          3253.199580329503,
          3253.3928116088314,
          3253.5873597743393,
          3253.7832248259756,
          3253.9804067640243,
          3254.1789055881045,
          3254.3787212988696,
          3254.5798538957156,
          3254.7823033793607,
          3254.986069749463,
          3255.1911530062134,
          3255.39755315018,
          3255.6052701802946,
          3255.8143040971886,
          3256.0246549011827,
          3256.2363225920994,
          3256.4493071698244,
          3256.663608634557,
          3256.879226986605,
          3257.0961622259006,
          3257.314414352398,
          3257.497017860949,
          3257.665376714822,
          3257.8337355692697,
          3258.0020944242547,
          3258.170453279854,
          3258.338812135991,
          3258.5071709928557,
          3258.675529850373,
          3258.843888708428,
          3259.01224756702,
          3259.180606426149,
          3259.3489652863145,
          3259.5240249590047,
          3259.7182990934175,
          3259.9138901181304,
          3260.1107980326283,
          3260.3090228373267,
          3260.5085645319728,
          3260.7094231169517,
          3260.9115985920043,
          3261.1150909575194
        ],
        "conductor_m": [
          3260.2405993728867,
          3260.3932841623505,
          3260.5482580048833,
          3260.705522167083,
          3260.8650779342643,
          3261.026926610473,
          3261.191069518493,
          3261.35750799986,
          3261.5262434148717,
          3261.697277142598,
          3261.8706105808924,
          3262.0462451464045,
          3262.2241822745905,
          3262.4044234197263,
          3262.586970054918,
          3262.771823672113,
          3262.958985782116,
          3263.1484579145977,
          3263.3402416181084,
          3263.534338460091,
          3263.730750026894,
          3263.9294779237835,
          3264.130523774957,
          3264.333889223557,
          3264.5395759316834,
          3264.7475855804087,
          3264.9579198697897,
          3265.170580518883,
          3265.385569265758,
          3265.6028878675115,
          3265.8225381002835,
          3266.0445217592683,
          3266.2688406587326,
          3266.4954966320292,
          3266.7244915316105,
          3266.955827229046,
          3267.1895056150356,
          3267.4255285994263,
          3267.6638981112283,
          3267.904616098628,
          3268.1476845290076,
          3268.3931053889587,
          3268.640880684299,
          3268.89101244009,
          3269.1435027006505,
          3269.3983535295774,
          3269.655567009759,
          3269.9151452433944,
          3270.177090352009,
          3270.441404476474,
          3270.70808977702,
          3270.97714843326,
          3271.248582644202,
          3271.5223946282713,
          3271.7985866233253,
          3272.0771608866735,
          3272.358119695096,
          3272.641465344861,
          3272.9272001517456,
          3273.2153264510516,
          3273.505846597628
        ]
      }
    },
    {
      "id": "V003",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666668,
          0.13333333333333333,
          0.15,
          0.16666666666666669,
          0.18333333333333335,
          0.2,
          0.21666666666666667,
          0.23333333333333336,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.3,
          0.3166666666666667,
          0.33333333333333337,
          0.35,
          0.3666666666666667,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45,
          0.46666666666666673,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333334,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333334,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666668,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666666,
          0.9333333333333335,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3261.4198724314047,
          3261.413777929065,
          3261.4043727589633,
          3261.3916569218586,
          3261.375630417206,
          3261.3562932448335,
          3261.3511429750833,
          3261.3985404969717,
          3261.4459380050084,
          3261.4933354979275,
          3261.540732976803,
          3261.588130441406,
          3261.635527891275,
          3261.6829253272545,
          3261.7303227485,
          3261.7777201556637,
          3261.8251175480937,
          3261.872514926366,
          3261.9199122901723,
          3261.96730963936,
          3262.0147069745813,
          3262.0621042952225,
          3262.109501601437,
          3262.1568988933395,
          3262.206913127511,
          3262.262827901204,
          3262.3170873356203,
          3262.3696914304687,
          3262.420640185935,
          3262.469933601504,
          3262.517571677925,
          3262.5635544147135,
          3262.6078818114734,
          3262.6505538691868,
          3262.6915705874076,
          3262.730931965974,
          3262.72923004429,
          3262.675989271041,
          3262.6227484776477,
          3262.5695076635357,
          3262.516266829355,
          3262.463025974993,
          3262.4097850999888,
          3262.3565442048784,
          3262.3033032897392,
          3262.2500623534206,
          3262.1968213971118,
          3262.143580420697,
          3262.0903394241764,
          3262.037098406591,
          3261.9838573695533,
          3261.9306163114497,
          3261.87737523328,
          3261.8241341347357,
          3261.770893016009,
          3261.717651876947,
          3261.6644107170882,
          3261.611169537239,
          3261.5579283372467,
          3261.504687116765,
          3261.451445875986
        ],
        "conductor_m": [
          3273.505846597628,
          3273.397528931772,
          3273.2928994986723,
          3273.1919574073613,
          3273.0947017982694,
          3273.0011318432203,
          3272.911246745421,
          3272.8250457394593,
          3272.742528091292,
          3272.6636930982445,
          3272.5885400889983,
          3272.517068423592,
          3272.449277493409,
          3272.38516672118,
          3272.3247355609706,
          3272.267983498182,
          3272.2149100495426,
          3272.1655147631086,
          3272.119797218256,
          3272.0777570256773,
          3272.039393827382,
          3272.0047072966886,
          3271.9736971382254,
          3271.946363087927,
          3271.9227049130304,
          3271.9027224120755,
          3271.886415414902,
          3271.873783782648,
          3271.8648274077495,
          3271.859546213939,
          3271.8579401562442,
          3271.860009220989,
          3271.8657534257923,
          3271.875172819569,
          3271.8882674825295,
          3271.9050375261804,
          3271.9254830933273,
          3271.9496043580734,
          3271.9774015258226,
          3272.0088748332805,
          3272.0440245484574,
          3272.0828509706694,
          3272.1253544305414,
          3272.17153529001,
          3272.2213939423277,
          3272.2749308120633,
          3272.3321463551088,
          3272.393041058681,
          3272.4576154413267,
          3272.525870052927,
          3272.597805474702,
          3272.6734223192148,
          3272.752721230379,
          3272.8357028834607,
          3272.922367985089,
          3273.012717273256,
          3273.106751517329,
          3273.2044715180537,
          3273.305878107561,
          3273.4109721493755,
          3273.519754538422
        ]
      }
    },
    {
      "id": "V004",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333333,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666667,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333334,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666666,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3261.451445875986,
          3261.3982046148703,
          3261.3449633330747,
          3261.291722031403,
          3261.238480709281,
          3261.1676118417854,
          3261.0908128005904,
          3261.0184743377495,
          3260.949446505598,
          3260.883729303946,
          3260.8213227331357,
          3260.7622267927277,
          3260.7064414831566,
          3260.653966804149,
          3260.604802755875,
          3260.5589493385214,
          3260.5164065517274,
          3260.477174395638,
          3260.4412528705298,
          3260.408641975491,
          3260.379341711981,
          3260.353352078943,
          3260.3306730765707,
          3260.311304704892,
          3260.295246964586,
          3260.282499854111,
          3260.2730633753044,
          3260.2669375272653,
          3260.2641223101696,
          3260.2646177231186,
          3260.268423767651,
          3260.27554044308,
          3260.2859677488996,
          3260.299705685985,
          3260.316754254108,
          3260.3371134530853,
          3260.2846037697127,
          3260.2167170604157,
          3260.1504856517104,
          3260.0859095435576,
          3260.0229887366877,
          3259.9617232299684,
          3259.9021130234005,
          3259.8441581182733,
          3259.7878585137255,
          3259.7575694602147,
          3259.8188155647485,
          3259.8800616390217,
          3259.941307682062,
          3260.002553693947,
          3260.0637996754426,
          3260.1250456265243,
          3260.1862915460674,
          3260.2475374355276,
          3260.3087832944975,
          3260.3700291223367,
          3260.4312749188416,
          3260.492520685547,
          3260.553766421198,
          3260.6150121251553,
          3260.6762577993895
        ],
        "conductor_m": [
          3273.519754538422,
          3273.394714937872,
          3273.2733680003025,
          3273.1557126923885,
          3273.04174801224,
          3272.9314729893945,
          3272.8248866848085,
          3272.72198819085,
          3272.6227766312904,
          3272.5272511612966,
          3272.4354109674246,
          3272.347255267613,
          3272.2627833111737,
          3272.18199437879,
          3272.104887782505,
          3272.0314628657206,
          3271.96171900319,
          3271.8956556010107,
          3271.8332720966223,
          3271.7745679588,
          3271.719542687651,
          3271.6681958146096,
          3271.620526902432,
          3271.5765355451967,
          3271.536221368296,
          3271.499584028436,
          3271.4666232136324,
          3271.4373386432085,
          3271.4117300677926,
          3271.3897972693157,
          3271.3715400610104,
          3271.356958287407,
          3271.3460518243355,
          3271.3388205789224,
          3271.33526448959,
          3271.3353835260564,
          3271.3391776893354,
          3271.3466470117364,
          3271.3577915568635,
          3271.3726114196184,
          3271.3911067261984,
          3271.4132776341003,
          3271.4391243321197,
          3271.468647040353,
          3271.5018460101996,
          3271.5387215243654,
          3271.579273896861,
          3271.6235034730103,
          3271.6714106294476,
          3271.7229957741256,
          3271.778259346315,
          3271.837201816612,
          3271.899823686938,
          3271.9661254905486,
          3272.036107792034,
          3272.1097711873263,
          3272.1871163037035,
          3272.2681437997962,
          3272.3528543655902,
          3272.4412487224363,
          3272.5333276230535
        ]
      }
    },
    {
      "id": "V005",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666665,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.28333333333333327,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.4333333333333333,
          0.44999999999999996,
          0.4666666666666666,
          0.4833333333333332,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666665,
          0.5833333333333334,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.6499999999999999,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666666,
          0.7333333333333333,
          0.7499999999999999,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666665,
          0.8333333333333333,
          0.85,
          0.8666666666666666,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666665,
          0.9333333333333332,
          0.9499999999999998,
          0.9666666666666665,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3260.64581576294,
          3260.831768021792,
          3261.0177202577756,
          3261.203672470865,
          3261.38962466165,
          3261.5755768303593,
          3261.761528976226,
          3261.9474810990464,
          3262.1699191711996,
          3262.3805430178045,
          3262.577781254684,
          3262.7616338811677,
          3262.9321008955985,
          3263.089182297519,
          3263.2328780864664,
          3263.363188260829,
          3263.480112819337,
          3263.58365176153,
          3263.6738050872796,
          3263.750572794448,
          3263.813954882849,
          3263.863951350144,
          3263.8893410410783,
          3263.9106231795004,
          3263.9289307169047,
          3263.944263653239,
          3263.9566219882,
          3263.966005721614,
          3263.9724148540854,
          3263.9758493847585,
          3263.976309312181,
          3263.973794638274,
          3263.9683053627737,
          3263.9598414838983,
          3263.9484030021276,
          3263.9339899169727,
          3263.9166022289482,
          3263.8962399373545,
          3263.872903042396,
          3263.8465915439215,
          3263.81730544022,
          3263.7850447329206,
          3263.749809421059,
          3263.7115995047657,
          3263.6704149825064,
          3263.6262558557714,
          3263.579122124221,
          3263.5290137874254,
          3263.620818639552,
          3263.7845303926324,
          3263.94675484642,
          3264.107492000685,
          3264.266741855249,
          3264.4245044098934,
          3264.580779664171,
          3264.797146724934,
          3265.0565991833405,
          3265.311589756429,
          3265.5621184429456,
          3265.8081852445007,
          3266.0497901595068
        ],
        "conductor_m": [
          3272.5333276230535,
          3272.55487472064,
          3272.5798567843176,
          3272.6082740243637,
          3272.640126679969,
          3272.67541501924,
          3272.7141393392026,
          3272.7562999658026,
          3272.8018972539107,
          3272.8509315873234,
          3272.903403378768,
          3272.9593130699045,
          3273.01866113133,
          3273.0814480625836,
          3273.1476743921485,
          3273.2173406774587,
          3273.290447504902,
          3273.366995489826,
          3273.4469852765424,
          3273.530417538333,
          3273.617292977456,
          3273.70761232515,
          3273.801376341642,
          3273.898585816153,
          3273.999241566905,
          3274.1033444411273,
          3274.2108953150637,
          3274.321895093981,
          3274.4363447121746,
          3274.5542451329793,
          3274.675597348774,
          3274.800402380992,
          3274.92866128013,
          3275.060375125756,
          3275.195545026518,
          3275.3341721201546,
          3275.476257573504,
          3275.6218025825133,
          3275.7708083722487,
          3275.9232761969074,
          3276.079207339826,
          3276.238603113492,
          3276.4014648595557,
          3276.5677939488405,
          3276.7375917813547,
          3276.9108597863033,
          3277.0875994221,
          3277.2678121763806,
          3277.451499566013,
          3277.638663137112,
          3277.8293044650522,
          3278.0234251544807,
          3278.2210268393305,
          3278.4221111828338,
          3278.6266798775378,
          3278.834734645318,
          3279.0462772373908,
          3279.261309434332,
          3279.4798330460885,
          3279.7018499119954,
          3279.92736190079
        ]
      }
    },
    {
      "id": "V006",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05000000000000001,
          0.06666666666666667,
          0.08333333333333334,
          0.10000000000000002,
          0.11666666666666668,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333335,
          0.20000000000000004,
          0.2166666666666667,
          0.23333333333333336,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.30000000000000004,
          0.3166666666666667,
          0.33333333333333337,
          0.35000000000000003,
          0.3666666666666667,
          0.38333333333333336,
          0.4000000000000001,
          0.4166666666666667,
          0.4333333333333334,
          0.45,
          0.46666666666666673,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333334,
          0.65,
          0.6666666666666667,
          0.6833333333333335,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333334,
          0.7500000000000001,
          0.7666666666666667,
          0.7833333333333333,
          0.8000000000000002,
          0.8166666666666668,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666668,
          0.8833333333333334,
          0.9,
          0.9166666666666667,
          0.9333333333333335,
          0.9500000000000002,
          0.9666666666666667,
          0.9833333333333335,
          1.0
        ],
        "terreno_dem_m": [
          3266.0497901595068,
          3266.2869331880943,
          3266.5196143298213,
          3266.747833583571,
          3266.971590950683,
          3267.190886429582,
          3267.40572002067,
          3267.6160917232555,
          3267.8220015364686,
          3268.0234494609995,
          3268.2204354963405,
          3268.412959641952,
          3268.6010218976458,
          3268.7846222624066,
          3268.963760737087,
          3269.138437320866,
          3269.308652013561,
          3269.4744048144557,
          3269.635695723088,
          3269.7925247399457,
          3269.9448918643216,
          3270.0927970962393,
          3270.2362404347773,
          3270.375221879595,
          3270.509741431116,
          3270.639799088436,
          3270.7653948514,
          3270.8865287200388,
          3270.991149913213,
          3271.0434198214166,
          3271.091227835811,
          3271.134573956096,
          3271.173458181459,
          3271.2078805120846,
          3271.237840947413,
          3271.263339487508,
          3271.284376131668,
          3271.3009508799455,
          3271.313063731299,
          3271.3207146861555,
          3271.3239037438616,
          3271.322630904354,
          3271.3168961674282,
          3271.306699532083,
          3271.29204099833,
          3271.27292056653,
          3271.249338235686,
          3271.221294005485,
          3271.1887878754123,
          3271.151819845939,
          3271.1103899162576,
          3271.064498085941,
          3271.014144355097,
          3270.9593287227904,
          3270.900051189962,
          3270.836311754584,
          3270.7681104174217,
          3270.6954471781473,
          3270.61832203595,
          3270.536734990829,
          3270.4506860427473
        ],
        "conductor_m": [
          3279.92736190079,
          3279.8691569168413,
          3279.81439014353,
          3279.763061119878,
          3279.7151694138433,
          3279.670714622318,
          3279.629696371121,
          3279.5921143149976,
          3279.557968137616,
          3279.5272575515646,
          3279.499982298349,
          3279.4761421483913,
          3279.4557369010263,
          3279.4387663845005,
          3279.4252304559723,
          3279.4151290015075,
          3279.408461936082,
          3279.405229203578,
          3279.4054307767856,
          3279.409066657401,
          3279.4161368760283,
          3279.4266414921776,
          3279.440580594268,
          3279.4579542996257,
          3279.478762754487,
          3279.503006133999,
          3279.5306846422204,
          3279.561798512124,
          3279.5963480055984,
          3279.63433341345,
          3279.6757550554057,
          3279.7206132801157,
          3279.768908465156,
          3279.820641017032,
          3279.8758113711815,
          3279.934419991979,
          3279.9964673727395,
          3280.061954035721,
          3280.130880532132,
          3280.203247442133,
          3280.2790553748437,
          3280.358304968347,
          3280.440996889695,
          3280.527131834913,
          3280.616710529008,
          3280.7097337259715,
          3280.8062022087906,
          3280.9061167894492,
          3281.0094783089385,
          3281.116287637262,
          3281.226545673445,
          3281.34025334554,
          3281.4574116106355,
          3281.578021454865,
          3281.7020838934127,
          3281.8295999705247,
          3281.960570759516,
          3282.0949973627817,
          3282.2328809118026,
          3282.374222567159,
          3282.5190235185373
        ]
      }
    },
    {
      "id": "V007",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333334,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666669,
          0.18333333333333335,
          0.19999999999999998,
          0.21666666666666665,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.33333333333333337,
          0.35,
          0.3666666666666667,
          0.38333333333333336,
          0.39999999999999997,
          0.4166666666666667,
          0.4333333333333333,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333332,
          0.7,
          0.7166666666666667,
          0.7333333333333334,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666666,
          0.8833333333333333,
          0.9,
          0.9166666666666667,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3270.4597171332234,
          3270.424347285519,
          3270.3651285904925,
          3270.286389203182,
          3270.2076498061247,
          3270.128910399719,
          3270.050170984091,
          3269.9714315585643,
          3269.8926921240713,
          3269.813952679539,
          3269.735213225529,
          3269.656473761773,
          3269.57773428863,
          3269.5473059685987,
          3269.5240431553484,
          3269.501662765507,
          3269.4801647990507,
          3269.459549255801,
          3269.439816136194,
          3269.4209654402966,
          3269.402997168285,
          3269.3859113197814,
          3269.3697078949363,
          3269.354386894174,
          3269.339948317379,
          3269.3263921644384,
          3269.3137184356724,
          3269.301927131113,
          3269.2910182504756,
          3269.2809917942623,
          3269.271847762455,
          3269.263586155339,
          3269.2562069724463,
          3269.2497102140387,
          3269.2440958804755,
          3269.239363971567,
          3269.235514487129,
          3269.232547427797,
          3269.230462793441,
          3269.2352394146014,
          3269.302703830153,
          3269.370168239777,
          3269.4376326426604,
          3269.5050970393595,
          3269.5725614298753,
          3269.640025814118,
          3269.707490191965,
          3269.7749545634556,
          3269.842418928814,
          3269.909883287764,
          3269.9773476404353,
          3270.0448119869543,
          3270.1122763271674,
          3270.1797406609858,
          3270.24720498848,
          3270.314669309874,
          3270.382133624732,
          3270.4495979332005,
          3270.517062235518,
          3270.5845265318435,
          3270.6519908214923
        ],
        "conductor_m": [
          3282.5190235185373,
          3282.413737708523,
          3282.311180494281,
          3282.211351054281,
          3282.1142485888436,
          3282.019872320133,
          3281.9282214921523,
          3281.839295370736,
          3281.7530932435457,
          3281.6696144200614,
          3281.5888582315806,
          3281.510824031209,
          3281.435511193856,
          3281.362919116232,
          3281.293047216841,
          3281.2258949359766,
          3281.161461735718,
          3281.0997470999264,
          3281.0407505342387,
          3280.9844715660656,
          3280.9309097445866,
          3280.8800646407467,
          3280.8319358472536,
          3280.7865229785734,
          3280.743825670928,
          3280.7038435822924,
          3280.666576392392,
          3280.632023802699,
          3280.600185536432,
          3280.5710613385513,
          3280.544650975759,
          3280.520954236495,
          3280.499970930939,
          3280.4817008910045,
          3280.4661439703395,
          3280.4533000443266,
          3280.44316901008,
          3280.435750786445,
          3280.4310453139988,
          3280.429052555048,
          3280.42977249363,
          3280.433205135512,
          3280.43935050819,
          3280.4482086608923,
          3280.459779664576,
          3280.4740636119313,
          3280.491060617378,
          3280.510770817071,
          3280.5331943688966,
          3280.558331452479,
          3280.5861822691772,
          3280.6167470420896,
          3280.6500260160533,
          3280.686019457649,
          3280.7247276552,
          3280.766150918777,
          3280.8102895801994,
          3280.8571439930383,
          3280.9067145326185,
          3280.9590015960234,
          3281.0140056020964
        ]
      }
    },
    {
      "id": "V008",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333335,
          0.19999999999999998,
          0.21666666666666665,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35000000000000003,
          0.3666666666666667,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.4333333333333333,
          0.44999999999999996,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.6499999999999999,
          0.6666666666666666,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333334,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.85,
          0.8666666666666666,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333333,
          0.95,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3270.625728436075,
          3270.7597642411406,
          3270.8938000402663,
          3271.0278358339624,
          3271.16187162189,
          3271.2959074044843,
          3271.429943180946,
          3271.563978952312,
          3271.6980147177037,
          3271.832050477603,
          3271.966086231798,
          3272.1001219805958,
          3272.2341577233556,
          3272.2715181823887,
          3272.2676443224545,
          3272.259491926088,
          3272.2470609927936,
          3272.23035152217,
          3272.209363513021,
          3272.2207963649807,
          3272.2334399038436,
          3272.246083440289,
          3272.258726974368,
          3272.271370505927,
          3272.28401403505,
          3272.2966575617234,
          3272.3093010858647,
          3272.321944607659,
          3272.3345881268247,
          3272.3472316437465,
          3272.3598751581226,
          3272.3725186700817,
          3272.385162179643,
          3272.3978056866586,
          3272.4104491911357,
          3272.423092693272,
          3272.4357361928824,
          3272.4483796900367,
          3272.4610231848646,
          3272.473666677146,
          3272.4850539368617,
          3272.48781405211,
          3272.4897184567285,
          3272.4907671502397,
          3272.490960132998,
          3272.4902974047404,
          3272.488778965214,
          3272.4864048143036,
          3272.4831749521168,
          3272.479089378463,
          3272.4741480930616,
          3272.468351096093,
          3272.461698387139,
          3272.454189966281,
          3272.445825833352,
          3272.4366059882946,
          3272.426530430794,
          3272.4155991610733,
          3272.403812178827,
          3272.3911694838725,
          3272.3776710760203
        ],
        "conductor_m": [
          3281.0140056020964,
          3280.9450229611425,
          3280.879428992581,
          3280.81722314665,
          3280.7584049019856,
          3280.702973765615,
          3280.6509292729547,
          3280.602270987805,
          3280.5569985023476,
          3280.5151114371406,
          3280.476609441117,
          3280.441492191581,
          3280.409759394205,
          3280.3814107830276,
          3280.356446120451,
          3280.3348651972397,
          3280.3166678325174,
          3280.3018538737674,
          3280.290423196829,
          3280.2823757059,
          3280.2777113335305,
          3280.2764300406284,
          3280.278531816454,
          3280.2840166786227,
          3280.292884673105,
          3280.305135874227,
          3280.320770384668,
          3280.3397883354655,
          3280.3621898860147,
          3280.387975224069,
          3280.4171445657425,
          3280.449698155512,
          3280.485636266218,
          3280.524959199068,
          3280.5676672836375,
          3280.6137608778763,
          3280.663240368107,
          3280.7161061690313,
          3280.772358723732,
          3280.831998503678,
          3280.895026008726,
          3280.961441767128,
          3281.0312463355326,
          3281.104440298992,
          3281.181024270965,
          3281.2609988933227,
          3281.344364836356,
          3281.431122798777,
          3281.521273507729,
          3281.6148177187897,
          3281.7117562159806,
          3281.812089811769,
          3281.91581934708,
          3282.022945691299,
          3282.1334697422817,
          3282.247392426362,
          3282.364714698357,
          3282.485437541578,
          3282.6095619678367,
          3282.7370890174548,
          3282.8680197592716
        ]
      }
    },
    {
      "id": "V009",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666665,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.2166666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.4333333333333334,
          0.45,
          0.4666666666666666,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666668,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666668,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666668,
          0.8833333333333333,
          0.9,
          0.9166666666666667,
          0.9333333333333332,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3272.3776710760203,
          3272.363316955545,
          3272.348107122026,
          3272.332041575559,
          3272.3151203158195,
          3272.2973433427533,
          3272.278710656206,
          3272.2592222562516,
          3272.2785425331176,
          3272.3298417626575,
          3272.3802852776416,
          3272.4298730783094,
          3272.4786051641813,
          3272.526481535625,
          3272.573502192094,
          3272.619667133913,
          3272.6649763606547,
          3272.709429872086,
          3272.7530276685325,
          3272.7957697492707,
          3272.837656114962,
          3272.878686764718,
          3272.9188616990123,
          3272.958180917537,
          3272.996644420056,
          3273.0342522064957,
          3273.0710042771016,
          3273.106900631251,
          3273.141941269111,
          3273.176126190289,
          3273.20945539517,
          3273.241928883284,
          3273.27354665462,
          3273.3043087090587,
          3273.334215046312,
          3273.363265666453,
          3273.4959172695512,
          3273.632005020414,
          3273.76723705278,
          3273.9016133670225,
          3274.140348930712,
          3274.4085406403915,
          3274.6724537925725,
          3274.9320883875534,
          3275.1874444238815,
          3275.4385219020005,
          3275.6853208209604,
          3275.927841179586,
          3276.166082978356,
          3276.4000462160056,
          3276.6297308922403,
          3276.8551370062696,
          3277.0762645580835,
          3277.2931135462613,
          3277.5056839708554,
          3277.71397583158,
          3277.917989127176,
          3278.1177238570453,
          3278.313180021517,
          3278.5043576188073,
          3278.691256649602
        ],
        "conductor_m": [
          3282.8680197592716,
          3282.8728283017085,
          3282.8810199650015,
          3282.8925948178075,
          3282.9075529571383,
          3282.9258945083625,
          3282.947619625206,
          3282.9727284897517,
          3283.001221312446,
          3283.033098332094,
          3283.068359815866,
          3283.1070060592992,
          3283.1490373862976,
          3283.1944541491375,
          3283.24325672847,
          3283.2954455333233,
          3283.351021001106,
          3283.4099835976112,
          3283.472333817022,
          3283.5380721819124,
          3283.607199243254,
          3283.67971558042,
          3283.7556218011905,
          3283.8349185417565,
          3283.917606466726,
          3284.0036862691295,
          3284.0931586704264,
          3284.18602442051,
          3284.282284297714,
          3284.3819391088186,
          3284.4849896890596,
          3284.591436902132,
          3284.7012816402007,
          3284.8145248239043,
          3284.9311674023656,
          3285.051210353199,
          3285.174654682518,
          3285.301501424944,
          3285.431751643615,
          3285.565406430195,
          3285.702466904881,
          3285.842934216416,
          3285.986809542096,
          3286.13409408778,
          3286.284789087901,
          3286.438895805476,
          3286.596415532116,
          3286.7573495880392,
          3286.921699322078,
          3287.089466111693,
          3287.2606513629858,
          3287.435256510707,
          3287.613283018272,
          3287.7947323777694,
          3287.9796061099782,
          3288.167905764377,
          3288.359632919157,
          3288.554789181237,
          3288.7533761862774,
          3288.9553955986908,
          3289.160849111658
        ]
      }
    },
    {
      "id": "V010",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05000000000000001,
          0.06666666666666667,
          0.08333333333333333,
          0.10000000000000002,
          0.11666666666666668,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333335,
          0.20000000000000004,
          0.21666666666666667,
          0.23333333333333336,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.3,
          0.3166666666666667,
          0.3333333333333333,
          0.35000000000000003,
          0.3666666666666667,
          0.38333333333333336,
          0.4000000000000001,
          0.4166666666666667,
          0.43333333333333335,
          0.45,
          0.46666666666666673,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333334,
          0.6500000000000001,
          0.6666666666666666,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333334,
          0.7500000000000001,
          0.7666666666666667,
          0.7833333333333334,
          0.8000000000000002,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666667,
          0.9333333333333335,
          0.95,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3278.6108306761043,
          3278.7680958531096,
          3278.9216306896756,
          3279.071435185755,
          3279.217509341417,
          3279.3598531562393,
          3279.498466629877,
          3279.651741984394,
          3279.8098748736265,
          3279.966515627236,
          3280.1216642450454,
          3280.2753207268547,
          3280.4274850730876,
          3280.5781572833826,
          3280.72733735743,
          3280.875025295225,
          3281.0212210972577,
          3281.165924762884,
          3281.309136292266,
          3281.4508556852343,
          3281.591082941399,
          3281.7298180614484,
          3281.86706104477,
          3282.002811891755,
          3282.137070601471,
          3282.269837174461,
          3282.4011116107295,
          3282.5308939100833,
          3282.6591840722504,
          3282.785982097492,
          3282.9112879854265,
          3283.035101736183,
          3283.1574233497745,
          3283.278252825534,
          3283.397590164194,
          3283.5154353654875,
          3283.6317884289138,
          3283.746649354647,
          3283.860018142721,
          3283.9718947929805,
          3284.0822793055063,
          3284.1911716796762,
          3284.4406906781232,
          3284.695172343213,
          3284.9504000864827,
          3285.20637390753,
          3285.4630938067485,
          3285.7205597850407,
          3285.978771841218,
          3286.237729975771,
          3286.4974341885927,
          3286.7578844796435,
          3287.0190808497764,
          3287.2810232984684,
          3287.549410892216,
          3287.839059767865,
          3288.1272165119294,
          3288.4138811243956,
          3288.699053604911,
          3288.9827339533576,
          3289.2649221704883
        ],
        "conductor_m": [
          3289.160849111658,
          3289.264328733418,
          3289.3702002242126,
          3289.4784644354963,
          3289.5891222379673,
          3289.7021745215734,
          3289.8176221955205,
          3289.9354661882776,
          3290.055707447587,
          3290.1783469404695,
          3290.3033856532347,
          3290.4308245914867,
          3290.560664780133,
          3290.692907263393,
          3290.8275531048057,
          3290.96460338724,
          3291.1040592129007,
          3291.2459217033393,
          3291.390191999463,
          3291.5368712615427,
          3291.6859606692233,
          3291.8374614215336,
          3291.9913747368937,
          3292.1477018531277,
          3292.3064440274725,
          3292.467602536586,
          3292.631178676561,
          3292.7971737629327,
          3292.96558913069,
          3293.1364261342883,
          3293.3096861476565,
          3293.485370564211,
          3293.6634807968667,
          3293.8440182780464,
          3294.026984459695,
          3294.2123808132897,
          3294.4002088298507,
          3294.590470019956,
          3294.7831659137505,
          3294.9782980609616,
          3295.175868030909,
          3295.375877412517,
          3295.5783278143313,
          3295.7832208645264,
          3295.9905582109222,
          3296.200341520998,
          3296.412572481902,
          3296.6272528004693,
          3296.8443842032316,
          3297.063968436435,
          3297.286007266051,
          3297.510502477792,
          3297.7374558771257,
          3297.9668692892888,
          3298.198744559303,
          3298.433083551988,
          3298.6698881519796,
          3298.909160263741,
          3299.1509018115808,
          3299.3951147396665,
          3299.6418010120437
        ]
      }
    },
    {
      "id": "V011",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333333,
          0.1,
          0.11666666666666668,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333335,
          0.2,
          0.21666666666666667,
          0.23333333333333336,
          0.25000000000000006,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35000000000000003,
          0.3666666666666667,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45,
          0.46666666666666673,
          0.4833333333333334,
          0.5000000000000001,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333335,
          0.7000000000000001,
          0.7166666666666668,
          0.7333333333333334,
          0.7500000000000001,
          0.7666666666666667,
          0.7833333333333334,
          0.8,
          0.8166666666666668,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666667,
          0.9333333333333335,
          0.9500000000000002,
          0.9666666666666668,
          0.9833333333333335,
          1.0
        ],
        "terreno_dem_m": [
          3289.500752911093,
          3289.5254967075034,
          3289.551557180681,
          3289.57893432921,
          3289.6076281554206,
          3289.637638657199,
          3289.6689658363375,
          3289.701609692425,
          3289.735570225582,
          3289.7708474354886,
          3289.8074413232284,
          3289.845351887928,
          3289.884579130304,
          3289.925123050357,
          3289.966983648389,
          3290.010160923891,
          3290.0546548785487,
          3290.100465510014,
          3290.147592820871,
          3290.19603680988,
          3290.245797477991,
          3290.296874823953,
          3290.349268849379,
          3290.4029795538777,
          3290.4580069376616,
          3290.5143510007492,
          3290.572011743362,
          3290.6151764760853,
          3290.645425027802,
          3290.676331915901,
          3290.707897141053,
          3290.7401207022617,
          3290.773002599874,
          3290.818027022855,
          3290.9178601371327,
          3291.0163765619213,
          3291.113576296533,
          3291.209459341133,
          3291.3040256952067,
          3291.3972753591092,
          3291.4892083320724,
          3291.5798246148406,
          3291.66912420645,
          3291.7571071072775,
          3291.8437733168807,
          3291.929122835244,
          3292.0131556621645,
          3292.0958717978974,
          3292.1772712418383,
          3292.2573539940076,
          3292.3361200542367,
          3292.413569422338,
          3292.489702098393,
          3292.564518082277,
          3292.6380173735633,
          3292.7101999723263,
          3292.781065878269,
          3292.8506150914473,
          3292.918847611613,
          3292.940977185636,
          3292.9489617055765
        ],
        "conductor_m": [
          3299.6418010120437,
          3299.618579045063,
          3299.598253532304,
          3299.580824308699,
          3299.566291232703,
          3299.5546541862896,
          3299.5459130749523,
          3299.5400678277038,
          3299.5371183970733,
          3299.537064759108,
          3299.5399069133723,
          3299.5456448829477,
          3299.5542787144336,
          3299.5658084779466,
          3299.5802342671223,
          3299.5975561991145,
          3299.6177744145975,
          3299.6408890777675,
          3299.6669003763427,
          3299.695808521565,
          3299.727613748203,
          3299.7623163145518,
          3299.799916502437,
          3299.8404146172174,
          3299.883810987784,
          3299.9301059665668,
          3299.979299929535,
          3300.031393276202,
          3300.086386429626,
          3300.1442798364174,
          3300.2050739667375,
          3300.2687693143057,
          3300.335366396404,
          3300.4048657538788,
          3300.4772679511457,
          3300.552573576196,
          3300.6307832406,
          3300.711897579512,
          3300.795917251675,
          3300.882842939428,
          3300.97267534871,
          3301.065415209064,
          3301.1610632736483,
          3301.259620319237,
          3301.361087146229,
          3301.4654645786536,
          3301.5727534641783,
          3301.682954674115,
          3301.7960691034273,
          3301.9120976707363,
          3302.0310413183306,
          3302.1529010121726,
          3302.277677741906,
          3302.4053725208632,
          3302.535986386077,
          3302.6695203982854,
          3302.80597564194,
          3302.9453532252196,
          3303.087654280032,
          3303.23287996203,
          3303.381031450616
        ]
      }
    },
    {
      "id": "V012",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333335,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35,
          0.3666666666666667,
          0.3833333333333333,
          0.4,
          0.41666666666666663,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666667,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.6499999999999999,
          0.6666666666666667,
          0.6833333333333333,
          0.7,
          0.7166666666666666,
          0.7333333333333334,
          0.75,
          0.7666666666666666,
          0.7833333333333332,
          0.8,
          0.8166666666666667,
          0.8333333333333333,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666667,
          0.9333333333333333,
          0.95,
          0.9666666666666666,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3292.930569963391,
          3292.988449821716,
          3293.045965181573,
          3293.103116042315,
          3293.1599024046914,
          3293.2163242678353,
          3293.272381632333,
          3293.3280744977365,
          3293.3834028641772,
          3293.438366731619,
          3293.492966100022,
          3293.5472009691293,
          3293.6010713391183,
          3293.6545772099057,
          3293.7077185814414,
          3293.7604954536855,
          3293.8129078264665,
          3293.8649556998353,
          3293.916639073804,
          3293.967957948098,
          3294.018912323063,
          3294.0695021982774,
          3294.119727573909,
          3294.169588449843,
          3294.219084826081,
          3294.268216702406,
          3294.316984078953,
          3294.365386955738,
          3294.413425332511,
          3294.4610992091984,
          3294.508408586035,
          3294.555353462674,
          3294.601933839169,
          3294.6519461646035,
          3294.7167738233006,
          3294.781601482573,
          3294.8464291422556,
          3294.911256802385,
          3294.9760844630264,
          3295.040912124102,
          3295.1057397855875,
          3295.170567447623,
          3295.2353951099526,
          3295.3002227727297,
          3295.3650504360694,
          3295.429878100023,
          3295.4947057642075,
          3295.5595334290438,
          3295.624361094059,
          3295.689188759727,
          3295.754016425829,
          3295.818844092482,
          3295.8836717594404,
          3295.9484994269496,
          3296.0133270948563,
          3296.078154763324,
          3296.1429824321003,
          3296.207810101439,
          3296.272637771263,
          3296.3374654414574,
          3296.4022931121517
        ],
        "conductor_m": [
          3303.381031450616,
          3303.3648187886947,
          3303.3511576896826,
          3303.3400480450496,
          3303.331489766535,
          3303.3254827861474,
          3303.322027056165,
          3303.3211225491336,
          3303.322769257867,
          3303.3269671954477,
          3303.3337163952265,
          3303.3430169108215,
          3303.3548688161213,
          3303.3692722052833,
          3303.386227192734,
          3303.405733913173,
          3303.4277925215715,
          3303.452403193173,
          3303.4795661234966,
          3303.5092815283388,
          3303.541549643772,
          3303.5763707261513,
          3303.613745052111,
          3303.653672918572,
          3303.6961546427397,
          3303.74119056211,
          3303.7887810344714,
          3303.838926437904,
          3303.891627170788,
          3303.946883651804,
          3304.0046963199366,
          3304.065065634477,
          3304.127992075029,
          3304.1934761415105,
          3304.2615183541593,
          3304.3321192535354,
          3304.4052794005274,
          3304.480999376355,
          3304.5592797825743,
          3304.640121241083,
          3304.723524394125,
          3304.809489904296,
          3304.898018454547,
          3304.989110748193,
          3305.0827675089154,
          3305.178989480769,
          3305.277777428187,
          3305.379132135991,
          3305.4830544093907,
          3305.5895450739954,
          3305.6986049758193,
          3305.8102349812875,
          3305.924435977243,
          3306.0412088709536,
          3306.1605545901207,
          3306.2824740828846,
          3306.4069683178336,
          3306.53403828401,
          3306.6636849909196,
          3306.79590946854,
          3306.930712767325
        ]
      }
    },
    {
      "id": "V013",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.28333333333333327,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666666,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666665,
          0.5833333333333333,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.6499999999999999,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.7499999999999999,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.8499999999999999,
          0.8666666666666667,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333332,
          0.9499999999999998,
          0.9666666666666667,
          0.9833333333333332,
          1.0
        ],
        "terreno_dem_m": [
          3296.384635988977,
          3296.4386155489096,
          3296.4925951086116,
          3296.5465746674186,
          3296.600554225892,
          3296.654533783792,
          3296.70851334114,
          3296.8245539621003,
          3297.0311879952123,
          3297.237578050601,
          3297.44372412754,
          3297.649626226258,
          3297.855284347806,
          3298.060698490085,
          3298.2658686552486,
          3298.4707948421787,
          3298.6754770514776,
          3298.8799152823067,
          3299.0841095359174,
          3299.2880598111506,
          3299.491766108302,
          3299.6952284284034,
          3299.898446770222,
          3300.101421134032,
          3300.3041515205377,
          3300.5066379291166,
          3300.7088803603156,
          3300.910878813849,
          3301.1126332895283,
          3301.314143788033,
          3301.5154103087543,
          3301.716432852283,
          3301.9172114177763,
          3302.1177460065323,
          3302.318036617319,
          3302.5180832509395,
          3302.7178859070423,
          3302.9174445857248,
          3303.1195518531663,
          3303.328013651345,
          3303.536475450502,
          3303.7449372503884,
          3303.9533990510995,
          3304.161860852808,
          3304.370322654919,
          3304.5787844584506,
          3304.7872462627106,
          3304.995708067374,
          3305.204169872977,
          3305.412631679961,
          3305.6210934874252,
          3305.829555295599,
          3306.0380171050783,
          3306.2464789146325,
          3306.483319685261,
          3306.750089702374,
          3307.016127785458,
          3307.2814339342276,
          3307.5460081489978,
          3307.809850429536,
          3308.0729607756766
        ],
        "conductor_m": [
          3306.930712767325,
          3307.0688944078393,
          3307.2089845817995,
          3307.3509844075024,
          3307.4948950184876,
          3307.6407175635486,
          3307.7884532067415,
          3307.938103127393,
          3308.0896685201124,
          3308.243150594798,
          3308.39855057665,
          3308.5558697061774,
          3308.71510923921,
          3308.8762704469063,
          3309.039354615767,
          3309.204363047641,
          3309.3712970597394,
          3309.5401579846443,
          3309.7109471703197,
          3309.883665980122,
          3310.058315792811,
          3310.234898002562,
          3310.4134140189763,
          3310.59386526709,
          3310.7762531873905,
          3310.960579235822,
          3311.1468448838023,
          3311.3350516182322,
          3311.5252009415062,
          3311.717294371528,
          3311.911333441719,
          3312.107319701032,
          3312.305254713964,
          3312.505140060569,
          3312.7069773364688,
          3312.9107681528667,
          3313.116514136562,
          3313.3242169299597,
          3313.5338781910864,
          3313.7454995936027,
          3313.959082826816,
          3314.1746295956946,
          3314.39214162088,
          3314.6116206387037,
          3314.833068401198,
          3315.05648667611,
          3315.281877246919,
          3315.5092419128473,
          3315.7385824888756,
          3315.9699008057582,
          3316.2031987100363,
          3316.438478064055,
          3316.675740745975,
          3316.9149886497908,
          3317.1562236853424,
          3317.399447778335,
          3317.6446628703497,
          3317.891870918862,
          3318.1410738972563,
          3318.3922737948424,
          3318.64547261687
        ]
      }
    },
    {
      "id": "V014",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666665,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.2166666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.4333333333333334,
          0.45,
          0.4666666666666666,
          0.4833333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333334,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666668,
          0.8833333333333334,
          0.9,
          0.9166666666666667,
          0.9333333333333332,
          0.95,
          0.9666666666666668,
          0.9833333333333335,
          1.0
        ],
        "terreno_dem_m": [
          3308.441483456531,
          3308.698150364663,
          3308.9516542733536,
          3309.201995180645,
          3309.4491730881477,
          3309.6931879944727,
          3309.9340398993268,
          3310.1717288026452,
          3310.4062547030103,
          3310.63761760119,
          3310.865817496852,
          3311.0908543883143,
          3311.3127282763494,
          3311.5314391605634,
          3311.7469870400437,
          3311.959371913971,
          3312.1685937828024,
          3312.3746526456816,
          3312.5775485033582,
          3312.7772813532156,
          3312.973851196967,
          3313.167258033204,
          3313.357501861181,
          3313.5445826812384,
          3313.7273239275805,
          3313.8914021108803,
          3314.053371625241,
          3314.213232470281,
          3314.37098464626,
          3314.5266281524646,
          3314.6801629886686,
          3314.8315891549696,
          3314.9809066506914,
          3315.1281154751614,
          3315.2732156294373,
          3315.416207112306,
          3315.5570899235554,
          3315.6958640633375,
          3315.832529530598,
          3315.967086325421,
          3316.099534448387,
          3316.2298738984155,
          3316.3581046748795,
          3316.4842267786375,
          3316.608240207902,
          3316.7301449643396,
          3316.8499410461554,
          3316.9676284534507,
          3317.083207185974,
          3317.1966772438345,
          3317.3080386263964,
          3317.417291333769,
          3317.552907937245,
          3317.718770799711,
          3317.889905385468,
          3318.0663116942114,
          3318.2479897274166,
          3318.441853557723,
          3318.6559418223073,
          3318.873193128562,
          3319.093607476966
        ],
        "conductor_m": [
          3318.64547261687,
          3318.7496701787895,
          3318.8573756434944,
          3318.9685899286665,
          3319.083313981884,
          3319.20154878063,
          3319.3232953323,
          3319.44855467421,
          3319.577327873606,
          3319.7096160276737,
          3319.8454202635476,
          3319.984741738319,
          3320.1275816390485,
          3320.273941182773,
          3320.42382161652,
          3320.577224217314,
          3320.7341502921904,
          3320.894601178206,
          3321.058578242449,
          3321.226082882052,
          3321.397116524204,
          3321.571680626162,
          3321.7497766752635,
          3321.9314061889386,
          3322.1165707147247,
          3322.305271830278,
          3322.497511143387,
          3322.693290291987,
          3322.892610944175,
          3323.09547479822,
          3323.301883582583,
          3323.511839055927,
          3323.7253430071337,
          3323.94239725532,
          3324.1630036498523,
          3324.387164070361,
          3324.61488042676,
          3324.846154659258,
          3325.0809887383807,
          3325.319384664983,
          3325.561344470268,
          3325.8068702158043,
          3326.055963993544,
          3326.308627925839,
          3326.56486416546,
          3326.8246748956158,
          3327.088062329969,
          3327.3550287126586,
          3327.6255763183167,
          3327.899707452088,
          3328.1774244496505,
          3328.4587296772347,
          3328.7436255316443,
          3329.0321144402747,
          3329.3241988611367,
          3329.619881282875,
          3329.9191642247915,
          3330.222050236864,
          3330.528541899771,
          3330.8386418249106,
          3331.1523526544265
        ]
      }
    },
    {
      "id": "V015",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666665,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.28333333333333327,
          0.3,
          0.3166666666666666,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.4333333333333333,
          0.44999999999999996,
          0.4666666666666666,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666665,
          0.5833333333333334,
          0.6,
          0.6166666666666666,
          0.6333333333333332,
          0.65,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666666,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333332,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.8499999999999999,
          0.8666666666666666,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333332,
          0.9499999999999998,
          0.9666666666666666,
          0.9833333333333332,
          1.0
        ],
        "terreno_dem_m": [
          3319.093607476966,
          3319.317184867926,
          3319.5439253023633,
          3319.773828780295,
          3320.0068953017926,
          3320.2431248680155,
          3320.482517478726,
          3320.725073134531,
          3320.9707918360336,
          3321.2196735826938,
          3321.47171837603,
          3321.726926216601,
          3321.9852971038736,
          3322.246831038472,
          3322.5115280207347,
          3322.779388051107,
          3323.0504111306864,
          3323.324597259574,
          3323.6019464370675,
          3323.8824586643013,
          3324.072605543469,
          3324.2602228853843,
          3324.4488945890616,
          3324.638620654007,
          3324.8294010803875,
          3325.021235868275,
          3325.2141250190825,
          3325.408068531067,
          3325.6030664050104,
          3325.799118641615,
          3325.996225240417,
          3326.1943862015437,
          3326.3936015257636,
          3326.5938712126026,
          3326.795195262128,
          3326.997573675153,
          3327.2010064505102,
          3327.405493590309,
          3327.6110350926783,
          3327.817630958414,
          3328.025281188308,
          3328.233985782541,
          3328.4437447398413,
          3328.654558061704,
          3328.866425748274,
          3329.079347798377,
          3329.293324214072,
          3329.4608691749054,
          3329.558884028121,
          3329.654790203502,
          3329.748587701942,
          3329.840276523525,
          3329.9298566664634,
          3330.017328131804,
          3330.102690918537,
          3330.185945027289,
          3330.267090456392,
          3330.3461272074783,
          3330.423055278199,
          3330.49787466935,
          3330.5705853816353
        ],
        "conductor_m": [
          3331.1523526544265,
          3331.2371732416586,
          3331.325497197712,
          3331.417325275133,
          3331.5126582563234,
          3331.6114969535483,
          3331.7138422089433,
          3331.8196948945188,
          3331.9290559121714,
          3332.041926193689,
          3332.1583067007596,
          3332.2781984249796,
          3332.401602387861,
          3332.5285196408427,
          3332.6589512652963,
          3332.792898372538,
          3332.930362103836,
          3333.0713436304222,
          3333.2158441535003,
          3333.3638649042573,
          3333.5154071438737,
          3333.6704721635338,
          3333.829061284437,
          3333.991175857809,
          3334.1568172649145,
          3334.325986917066,
          3334.4986862556393,
          3334.674916752083,
          3334.8546799079327,
          3335.0379772548235,
          3335.2248103545026,
          3335.4151807988433,
          3335.609090209857,
          3335.8065402397096,
          3336.007532570733,
          3336.2120689154413,
          3336.4201510165435,
          3336.6317806469606,
          3336.8469596098394,
          3337.0656897385675,
          3337.2879728967905,
          3337.5138109784257,
          3337.74320590768,
          3337.976159639066,
          3338.212674157417,
          3338.4527514779074,
          3338.6963936460656,
          3338.9436027377947,
          3339.194380859389,
          3339.448730147552,
          3339.7066527694137,
          3339.968150922551,
          3340.233226835005,
          3340.5018827653003,
          3340.774121002464,
          3341.0499438660468,
          3341.32935370614,
          3341.612352903397,
          3341.898943869055,
          3342.189129044953,
          3342.4829109035536
        ]
      }
    },
    {
      "id": "V016",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666665,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.2166666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.4333333333333334,
          0.45,
          0.4666666666666666,
          0.4833333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333334,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666668,
          0.8833333333333334,
          0.9,
          0.9166666666666667,
          0.9333333333333332,
          0.95,
          0.9666666666666668,
          0.9833333333333335,
          1.0
        ],
        "terreno_dem_m": [
          3330.5705853816353,
          3330.6411874129735,
          3330.709680764182,
          3330.7760654340755,
          3330.840341423458,
          3330.9025087320606,
          3330.9744798442357,
          3331.0618943819336,
          3331.151417637276,
          3331.2430496109555,
          3331.3367903024155,
          3331.4326397122295,
          3331.5305978412553,
          3331.630664688304,
          3331.7328402557537,
          3331.8060156778015,
          3331.876114721608,
          3331.9483224854857,
          3332.022638969578,
          3332.099064174475,
          3332.177598101055,
          3332.2582407495215,
          3332.340992118678,
          3332.4258522101172,
          3332.512821024402,
          3332.601898560177,
          3332.693084818995,
          3332.786379800757,
          3332.8817835055484,
          3332.9792959335864,
          3333.078917086681,
          3333.1806469626563,
          3333.2844855628564,
          3333.3904328881827,
          3333.498488937911,
          3333.6086537134242,
          3333.7209272140726,
          3333.8353094393156,
          3333.951800391796,
          3334.070400069949,
          3334.1911084736685,
          3334.313925605458,
          3334.470036311645,
          3334.6954120346218,
          3334.916570369007,
          3335.1335113142854,
          3335.3462348707153,
          3335.5547410369586,
          3335.759029812531,
          3335.9591011976536,
          3336.1549551910066,
          3336.3465917921194,
          3336.5340110011775,
          3336.7172128169186,
          3336.8961972380866,
          3337.070964266274,
          3337.241513899621,
          3337.4078461375357,
          3337.569960979458,
          3337.7278584256524,
          3337.8815384748214
        ],
        "conductor_m": [
          3342.4829109035536,
          3342.4710712218475,
          3342.4627259075455,
          3342.4578748895433,
          3342.4565181265084,
          3342.4586556068816,
          3342.4642873488747,
          3342.473413400471,
          3342.486033839428,
          3342.5021487732747,
          3342.521758339316,
          3342.5448627046308,
          3342.5714620660747,
          3342.601556650283,
          3342.635146713669,
          3342.672232542431,
          3342.712814452551,
          3342.7568927897987,
          3342.8044679297345,
          3342.855540277712,
          3342.9101102688837,
          3342.9681783682013,
          3343.029745070422,
          3343.0948109001124,
          3343.1633764116523,
          3343.2354421892405,
          3343.311008846898,
          3343.390077028475,
          3343.472647407656,
          3343.558720687965,
          3343.648297602771,
          3343.741378915296,
          3343.83796541862,
          3343.938057935689,
          3344.0416573193197,
          3344.14876445221,
          3344.2593802469437,
          3344.373505646,
          3344.491141621761,
          3344.61228917652,
          3344.736949342489,
          3344.8651231818094,
          3344.996811786561,
          3345.132016278768,
          3345.2707378104137,
          3345.412977563445,
          3345.5587367497874,
          3345.708016611352,
          3345.860818420046,
          3346.0171434777867,
          3346.1769931165095,
          3346.34036869818,
          3346.507271614806,
          3346.67770328845,
          3346.8516651712393,
          3347.0291587453808,
          3347.2101855231713,
          3347.3947470470125,
          3347.582844889423,
          3347.7744806530513,
          3347.9696559706904
        ]
      }
    },
    {
      "id": "V017",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666669,
          0.18333333333333335,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.33333333333333337,
          0.35,
          0.3666666666666667,
          0.3833333333333333,
          0.4,
          0.41666666666666663,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666667,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333332,
          0.7,
          0.7166666666666667,
          0.7333333333333334,
          0.7499999999999999,
          0.7666666666666666,
          0.7833333333333333,
          0.8,
          0.8166666666666668,
          0.8333333333333333,
          0.85,
          0.8666666666666667,
          0.8833333333333334,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666666,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3337.896056455508,
          3337.8372297575224,
          3337.778849981053,
          3337.7209171260033,
          3337.6634311925604,
          3337.606392180595,
          3337.549800090851,
          3337.4936549221484,
          3337.4379566756547,
          3337.382705350885,
          3337.3279009471376,
          3337.273543465765,
          3337.219632906195,
          3337.2484794507736,
          3337.300875486419,
          3337.3532715210085,
          3337.4056675543125,
          3337.458063586753,
          3337.510459617487,
          3337.562855647395,
          3337.6152516762286,
          3337.6676477037586,
          3337.7200437298684,
          3337.7724397554794,
          3337.8248357790185,
          3337.8772318020774,
          3337.9296278232764,
          3337.982023843631,
          3338.034419862278,
          3338.0868158807143,
          3338.1392118968283,
          3338.1916079128473,
          3338.2440039268513,
          3338.296399939762,
          3338.3487959518097,
          3338.401191962169,
          3338.453587971857,
          3338.5059839800865,
          3338.5583799872616,
          3338.610775992978,
          3338.663171997563,
          3338.715568001495,
          3338.7679640034125,
          3338.820360004218,
          3338.87275600416,
          3338.9251520030657,
          3338.977548000629,
          3339.029943996158,
          3339.0823399918036,
          3339.134735985414,
          3339.1871319785455,
          3339.2594789133695,
          3339.3639651568606,
          3339.4684513999296,
          3339.572937641387,
          3339.677423881873,
          3339.7819101210657,
          3339.886396358616,
          3339.9908825951297,
          3340.0953688302243,
          3340.199855064801
        ],
        "conductor_m": [
          3347.9696559706904,
          3347.942358487975,
          3347.9173049505534,
          3347.8944951628796,
          3347.8739289469227,
          3347.8556061421605,
          3347.8395266055827,
          3347.8256902116873,
          3347.81409685248,
          3347.8047464374736,
          3347.7976388936877,
          3347.792774165647,
          3347.7901522153825,
          3347.789773022429,
          3347.7916365838273,
          3347.7957429141225,
          3347.8020920453646,
          3347.8106840271093,
          3347.821518926418,
          3347.8345968278572,
          3347.849917833502,
          3347.867482062933,
          3347.8872896532407,
          3347.9093407590253,
          3347.933635552397,
          3347.960174222979,
          3347.988956977907,
          3348.0199840418336,
          3348.0532556569265,
          3348.0887720828737,
          3348.1265335968837,
          3348.1665404936884,
          3348.208793085544,
          3348.2532917022363,
          3348.30003669108,
          3348.349028416923,
          3348.40026726215,
          3348.4537536266844,
          3348.509487927991,
          3348.5674706010805,
          3348.6277020985126,
          3348.6901828903983,
          3348.754913464406,
          3348.821894325762,
          3348.8911259972574,
          3348.962609019251,
          3349.036343949673,
          3349.1123313640314,
          3349.1905718554126,
          3349.2710660344906,
          3349.353814529529,
          3349.438817986385,
          3349.5260770685186,
          3349.6155924569935,
          3349.707364850484,
          3349.801394965281,
          3349.897683535297,
          3349.9962313120714,
          3350.097039064778,
          3350.200107580229,
          3350.3054376628825
        ]
      }
    },
    {
      "id": "V018",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666668,
          0.13333333333333333,
          0.15,
          0.16666666666666669,
          0.18333333333333335,
          0.2,
          0.21666666666666667,
          0.23333333333333336,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.3,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.3666666666666667,
          0.3833333333333333,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45,
          0.46666666666666673,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333334,
          0.75,
          0.7666666666666666,
          0.7833333333333334,
          0.8,
          0.8166666666666668,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333333,
          0.9,
          0.9166666666666666,
          0.9333333333333335,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3340.1983099885742,
          3340.3057452705248,
          3340.4131805511524,
          3340.520615830782,
          3340.628051108889,
          3340.7354863868686,
          3340.8429216634927,
          3340.9503569385693,
          3341.057792213319,
          3341.165227486682,
          3341.2726627587845,
          3341.380098030567,
          3341.4875333006685,
          3341.5949685699634,
          3341.7024038387726,
          3341.8098391052927,
          3341.9172743720364,
          3342.02470963752,
          3342.132144901648,
          3342.239580164549,
          3342.3470154270017,
          3342.454450688546,
          3342.5618859481215,
          3342.669321207018,
          3342.7767564655005,
          3342.8841917223954,
          3342.9916269786454,
          3343.099062232989,
          3343.206497486854,
          3343.313932739874,
          3343.359823129973,
          3343.400163381746,
          3343.440112574812,
          3343.4796707095725,
          3343.5188377863974,
          3343.5576138037186,
          3343.595998762852,
          3343.6339926636592,
          3343.671595505738,
          3343.7088072888732,
          3343.7456280143783,
          3343.782057680176,
          3343.818096287068,
          3343.853743836322,
          3343.889000326537,
          3343.9238657576666,
          3343.958340129561,
          3343.992423443135,
          3344.0261156983133,
          3344.0594168942716,
          3344.0923270309054,
          3344.1248461091777,
          3344.156974128161,
          3344.1887110886373,
          3344.220056989599,
          3344.2510118321134,
          3344.2815756152913,
          3344.3117483390724,
          3344.341530004008,
          3344.370920609652,
          3344.3999201566066
        ],
        "conductor_m": [
          3350.3054376628825,
          3350.307467282256,
          3350.3117285139174,
          3350.3182213909604,
          3350.3269459638104,
          3350.337902300225,
          3350.351090485293,
          3350.3665106214376,
          3350.3841628284154,
          3350.4040472433176,
          3350.4261640205714,
          3350.4505133319412,
          3350.47709536653,
          3350.5059103307804,
          3350.536958448476,
          3350.5702399607444,
          3350.6057551260583,
          3350.6435042202365,
          3350.683487536449,
          3350.7257053852145,
          3350.7701580944085,
          3350.816846009261,
          3350.8657694923622,
          3350.9169289236634,
          3350.970324700482,
          3351.0259572375026,
          3351.0838269667806,
          3351.143934337747,
          3351.2062798172105,
          3351.270863889361,
          3351.337687055775,
          3351.4067498354175,
          3351.4780527646462,
          3351.5515963972184,
          3351.627381304291,
          3351.7054080744288,
          3351.7856773136073,
          3351.8681896452163,
          3351.952945710067,
          3352.0399461663965,
          3352.1291916898713,
          3352.220682973594,
          3352.314420728109,
          3352.4104056814062,
          3352.508638578928,
          3352.6091201835766,
          3352.7118512757156,
          3352.816832653181,
          3352.924065131283,
          3353.0335495428158,
          3353.145286738062,
          3353.259277584801,
          3353.3755229683134,
          3353.4940237913893,
          3353.614780974335,
          3353.737795454981,
          3353.8630681886875,
          3353.990600148354,
          3354.1203923244248,
          3354.252445724898,
          3354.3867613753323
        ]
      }
    },
    {
      "id": "V019",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.30000000000000004,
          0.3166666666666667,
          0.33333333333333337,
          0.35,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45000000000000007,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333334,
          0.6500000000000001,
          0.6666666666666667,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.9000000000000001,
          0.9166666666666667,
          0.9333333333333333,
          0.95,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3344.3146262865007,
          3344.428260948554,
          3344.5424780152334,
          3344.65727748717,
          3344.7726593647235,
          3344.8886236469466,
          3345.0051703354866,
          3345.1222994279397,
          3345.240010925865,
          3345.3583048294877,
          3345.4771811378987,
          3345.5966398519536,
          3345.716680971698,
          3345.8373044961436,
          3345.958510426472,
          3346.080298762538,
          3346.202669502769,
          3346.2980137864856,
          3346.3706119424596,
          3346.4429188995264,
          3346.5149346593853,
          3346.5866592211987,
          3346.658092583328,
          3346.729234748293,
          3346.8000857142756,
          3346.870645482168,
          3346.940914051132,
          3347.0108914219895,
          3347.0805775940025,
          3347.149972567776,
          3347.219076343392,
          3347.28788892002,
          3347.356410298466,
          3347.4246404788087,
          3347.4925794600613,
          3347.5602272422784,
          3347.6275838270444,
          3347.6946492127768,
          3347.761423400335,
          3347.8279063887403,
          3347.8940981788164,
          3347.959998769824,
          3348.0256081625066,
          3348.0909263569406,
          3348.155953352169,
          3348.220689149043,
          3348.2851337475263,
          3348.3492871468275,
          3348.4131493470713,
          3348.4767203495794,
          3348.5400001528897,
          3348.6029887577424,
          3348.6656861633965,
          3348.728092370664,
          3348.790207378579,
          3348.8520311879956,
          3348.9135637989325,
          3348.9748052113196,
          3349.0357554245247,
          3349.096414438337,
          3349.15678225355
        ],
        "conductor_m": [
          3354.3867613753323,
          3354.4314745585443,
          3354.477372503743,
          3354.524455550311,
          3354.5727240463934,
          3354.6221783489013,
          3354.6728188235143,
          3354.724645844682,
          3354.777659795629,
          3354.831861068355,
          3354.8872500636403,
          3354.9438271910467,
          3355.0015928689218,
          3355.060547524401,
          3355.1206915934126,
          3355.182025520679,
          3355.2445497597205,
          3355.3082647728597,
          3355.373171031223,
          3355.439269014746,
          3355.506559212177,
          3355.575042121078,
          3355.6447182478314,
          3355.715588107643,
          3355.7876522245438,
          3355.8609111313976,
          3355.935365369901,
          3356.0110154905906,
          3356.0878620528442,
          3356.1659056248886,
          3356.245146783799,
          3356.3255861155076,
          3356.4072242148063,
          3356.4900616853506,
          3356.5740991396638,
          3356.6593371991435,
          3356.7457764940636,
          3356.833417663582,
          3356.9222613557417,
          3357.0123082274795,
          3357.1035589446265,
          3357.1960141819172,
          3357.2896746229926,
          3357.384540960404,
          3357.480613895621,
          3357.5778941390336,
          3357.6763824099603,
          3357.7760794366513,
          3357.8769859562954,
          3357.979102715024,
          3358.0824304679177,
          3358.186969979012,
          3358.2927220213005,
          3358.3996873767455,
          3358.5078668362794,
          3358.6172611998113,
          3358.7278712762354,
          3358.8396978834335,
          3358.952741848284,
          3359.0670040066657,
          3359.182485203467
        ]
      }
    },
    {
      "id": "V020",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333334,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666669,
          0.18333333333333335,
          0.19999999999999998,
          0.21666666666666665,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.3166666666666667,
          0.33333333333333337,
          0.35000000000000003,
          0.3666666666666667,
          0.38333333333333336,
          0.39999999999999997,
          0.41666666666666663,
          0.4333333333333333,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333334,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333334,
          0.7500000000000001,
          0.7666666666666667,
          0.7833333333333334,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.85,
          0.8666666666666666,
          0.8833333333333333,
          0.9,
          0.9166666666666666,
          0.9333333333333333,
          0.95,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3349.1799359026345,
          3349.1884994179727,
          3349.1969351323396,
          3349.2052430449594,
          3349.2134231567106,
          3349.221475467318,
          3349.229399976936,
          3349.2371966840324,
          3349.244865590864,
          3349.252406696648,
          3349.259820001376,
          3349.2671055043656,
          3349.274263205601,
          3349.2812931064555,
          3349.2881952054718,
          3349.294969504133,
          3349.301616000276,
          3349.308134696012,
          3349.3145255899435,
          3349.32078868287,
          3349.326923974545,
          3349.3329314643856,
          3349.33881115382,
          3349.344563041382,
          3349.3501871278045,
          3349.3556834123315,
          3349.361051895705,
          3349.3662925780263,
          3349.371405458312,
          3349.3763905388573,
          3349.3812478167806,
          3349.459319734375,
          3349.547440134593,
          3349.635560536168,
          3349.723680939021,
          3349.811801343383,
          3349.89992174841,
          3349.988042155509,
          3350.0761625640166,
          3350.164282972471,
          3350.2524033830496,
          3350.3405237942156,
          3350.428644206558,
          3350.5167646197965,
          3350.6048850351585,
          3350.6930054511336,
          3350.781125868516,
          3350.869246287254,
          3350.957366707373,
          3351.0454871279017,
          3351.1366969122255,
          3351.232523158562,
          3351.3282216037883,
          3351.4237922488865,
          3351.51923509116,
          3351.614550133262,
          3351.709737373389,
          3351.804796813097,
          3351.899728450213,
          3351.9945322870726,
          3352.0892083220065
        ],
        "conductor_m": [
          3359.182485203467,
          3359.1957808164702,
          3359.210261378111,
          3359.225926994058,
          3359.242777778628,
          3359.2608138547844,
          3359.280035354142,
          3359.300442416964,
          3359.322035192167,
          3359.3448138373183,
          3359.3687785186394,
          3359.393929411008,
          3359.420266697955,
          3359.4477905716712,
          3359.4765012330054,
          3359.5063988914667,
          3359.5374837652257,
          3359.569756081117,
          3359.6032160746395,
          3359.63786398996,
          3359.6737000799126,
          3359.7107246060027,
          3359.7489378384084,
          3359.7883400559804,
          3359.8289315462475,
          3359.8707126054164,
          3359.913683538374,
          3359.9578446586893,
          3360.0031962886187,
          3360.0497387591045,
          3360.097472409778,
          3360.146397588965,
          3360.196514653685,
          3360.2478239696547,
          3360.300325911291,
          3360.354020861715,
          3360.4089092127524,
          3360.464991364937,
          3360.522267727515,
          3360.5807387184464,
          3360.6404047644096,
          3360.701266300803,
          3360.763323771748,
          3360.8265776300955,
          3360.891028337424,
          3360.956676364047,
          3361.023522189015,
          3361.091566300119,
          3361.160809193895,
          3361.231251375626,
          3361.302893359346,
          3361.375735667846,
          3361.4497788326744,
          3361.525023394143,
          3361.6014699013313,
          3361.6791189120886,
          3361.75797099304,
          3361.8380267195894,
          3361.919286675924,
          3362.001751455018,
          3362.085421658639
        ]
      }
    },
    {
      "id": "V021",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.41666666666666663,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333333,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666666,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3352.117406851017,
          3352.2632654805984,
          3352.4090120794995,
          3352.5546466489213,
          3352.700169188732,
          3352.84557969875,
          3352.9908781771546,
          3353.136064626875,
          3353.2811390459697,
          3353.4261014341637,
          3353.5709517935798,
          3353.715690122269,
          3353.8603164210476,
          3354.0048306880435,
          3354.1492329261378,
          3354.293523133411,
          3354.4377013104645,
          3354.5817674568257,
          3354.803229629595,
          3355.049586247811,
          3355.295942867081,
          3355.5422994881237,
          3355.788656112306,
          3356.0350127374086,
          3356.2813693645076,
          3356.5277259937475,
          3356.7740826252198,
          3357.0204392577475,
          3357.2667958929546,
          3357.513152530438,
          3357.75950916929,
          3358.0058658091075,
          3358.2522224517397,
          3358.498579096558,
          3358.7449357423866,
          3358.991292390895,
          3359.23764904159,
          3359.4840056938333,
          3359.730362346997,
          3359.976719003749,
          3360.2230756617337,
          3360.4694323209087,
          3360.715788983448,
          3360.9621456466703,
          3361.208502313033,
          3361.4548589795436,
          3361.701215648688,
          3361.9475723200644,
          3362.0835999958613,
          3362.172375058941,
          3362.2613741903588,
          3362.3505973901906,
          3362.44004465668,
          3362.5297159926513,
          3362.6196113963706,
          3362.709730867732,
          3362.800074408752,
          3362.8906420176536,
          3362.9814336945074,
          3363.0724494400474,
          3363.163689254671
        ],
        "conductor_m": [
          3362.085421658639,
          3362.189425882895,
          3362.2960850210125,
          3362.405399784561,
          3362.5173709028286,
          3362.6319991228256,
          3362.7492852092873,
          3362.869229944682,
          3362.9918341292146,
          3363.117098580833,
          3363.2450241352317,
          3363.3756116458603,
          3363.5088619839257,
          3363.644776038401,
          3363.78335471603,
          3363.924598941332,
          3364.0685096566117,
          3364.215087821962,
          3364.36433441527,
          3364.5162504322284,
          3364.6708368863356,
          3364.8280948089077,
          3364.988025249083,
          3365.150629273828,
          3365.3159079679485,
          3365.4838624340914,
          3365.6544937927565,
          3365.8278031823024,
          3366.0037917589534,
          3366.182460696808,
          3366.3638111878467,
          3366.5478444419405,
          3366.7345616868565,
          3366.92396416827,
          3367.116053149769,
          3367.3108299128658,
          3367.5082957570035,
          3367.708451999564,
          3367.9112999758813,
          3368.116841039243,
          3368.325076560907,
          3368.5360079301045,
          3368.7496365540546,
          3368.9659638579683,
          3369.184991285062,
          3369.4067202965666,
          3369.6311523717354,
          3369.8582890078546,
          3370.088131720255,
          3370.32068204232,
          3370.5559415254975,
          3370.793911739308,
          3371.034594271358,
          3371.2779907273484,
          3371.5241027310853,
          3371.772931924493,
          3372.0244799676225,
          3372.2787485386625,
          3372.535739333953,
          3372.7954540679953,
          3373.057894473462
        ]
      }
    },
    {
      "id": "V022",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.4166666666666667,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666666,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.7499999999999999,
          0.7666666666666666,
          0.7833333333333332,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333332,
          0.95,
          0.9666666666666666,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3363.163689254671,
          3363.255153137308,
          3363.3468410888436,
          3363.438753108663,
          3363.5308891976665,
          3363.6232493556927,
          3363.7158335821678,
          3363.808641877921,
          3363.901674242116,
          3363.994930675548,
          3364.088411177605,
          3364.1821157501968,
          3364.2760443902357,
          3364.3701971000582,
          3364.464573880576,
          3364.559174728804,
          3364.6539996467,
          3364.7490486335896,
          3364.836660733687,
          3364.920037094812,
          3365.0034134580837,
          3365.08678982435,
          3365.1701661934926,
          3365.2535425647334,
          3365.336918939031,
          3365.420295315157,
          3365.5036716944296,
          3365.5870480767217,
          3365.6704244599714,
          3365.7538008471356,
          3365.83717723641,
          3365.92055362869,
          3366.003930022837,
          3366.0873064211537,
          3366.1706828204037,
          3366.25405922257,
          3366.3374356278828,
          3366.4208120361754,
          3366.5041884454404,
          3366.5875648596284,
          3366.67094127392,
          3366.7543176922018,
          3366.8376941123634,
          3366.921070535671,
          3367.0044469619843,
          3367.0878233901526,
          3367.1711998204437,
          3367.2545762547506,
          3367.437382402413,
          3367.690975489203,
          3367.9446245952377,
          3368.1983297211914,
          3368.452090865548,
          3368.7059080302615,
          3368.9597812139,
          3369.213710417469,
          3369.467695640524,
          3369.7217368830443,
          3369.975834144494,
          3370.2299874265136,
          3370.4841967279444
        ],
        "conductor_m": [
          3373.057894473462,
          3373.1296293200357,
          3373.2040118370696,
          3373.281042520802,
          3373.3607218851403,
          3373.4430504616603,
          3373.528028799613,
          3373.6156574659267,
          3373.7059370452116,
          3373.7988681397637,
          3373.894451369568,
          3373.992687372302,
          3374.093576803343,
          3374.197120335769,
          3374.3033186603657,
          3374.4121724856295,
          3374.523682537773,
          3374.63784956073,
          3374.7546743161593,
          3374.8741575834515,
          3374.996300159733,
          3375.121102859872,
          3375.2485665164822,
          3375.3786919799313,
          3375.511480118345,
          3375.6469318176114,
          3375.7850479813906,
          3375.9258295311165,
          3376.069277406006,
          3376.215392563065,
          3376.3641759770917,
          3376.515628640688,
          3376.6697515642622,
          3376.826545776037,
          3376.9860123220574,
          3377.148152266195,
          3377.3129666901596,
          3377.480456693501,
          3377.6506233936198,
          3377.823467925775,
          3377.9989914430894,
          3378.1771951165592,
          3378.358080135061,
          3378.5416477053595,
          3378.7278990521163,
          3378.916835417898,
          3379.1084580631828,
          3379.3027682663715,
          3379.499767323795,
          3379.6994565497216,
          3379.901837276368,
          3380.1069108539064,
          3380.3146786504744,
          3380.525142052184,
          3380.7383024631317,
          3380.954161305405,
          3381.172720019095,
          3381.393980062305,
          3381.6179429111603,
          3381.8446100598167,
          3382.0739830204725
        ]
      }
    },
    {
      "id": "V023",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.41666666666666663,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333333,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666666,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3370.4841967279444,
          3370.7384620484318,
          3370.992783388444,
          3371.2471607479,
          3371.501594128551,
          3371.756083528128,
          3372.0106289463665,
          3372.265230385292,
          3372.5198878441893,
          3372.774601321787,
          3373.029370819884,
          3373.2841963383166,
          3373.5390778757123,
          3373.7940154319012,
          3374.0490090086914,
          3374.3040586046613,
          3374.5591642215104,
          3374.814325857978,
          3375.001897235122,
          3375.1288001438566,
          3375.2558150900795,
          3375.3829420741795,
          3375.5101810938813,
          3375.637532152223,
          3375.7649952474712,
          3375.892570379458,
          3376.020257549307,
          3376.148056756838,
          3376.2759680013287,
          3376.403991283766,
          3376.532126603991,
          3376.6603739613147,
          3376.788733355482,
          3376.9172047888105,
          3377.045788258889,
          3377.174483767317,
          3377.303291312711,
          3377.4322108951337,
          3377.5612425167265,
          3377.690386175551,
          3377.8196418703064,
          3377.9490096053883,
          3378.078489376703,
          3378.208081187513,
          3378.337785034342,
          3378.467600919345,
          3378.5975288429568,
          3378.727568804996,
          3378.821328574494,
          3378.873961228716,
          3378.926593885253,
          3378.9792265453016,
          3379.0318592076196,
          3379.0844918746566,
          3379.1371245428586,
          3379.189757214487,
          3379.242389889678,
          3379.29502256838,
          3379.347655249403,
          3379.4002879326968,
          3379.4529206195452
        ],
        "conductor_m": [
          3382.0739830204725,
          3382.172831109146,
          3382.2743327798344,
          3382.3784887097004,
          3382.4852995936153,
          3382.594766144162,
          3382.706889091641,
          3382.821669184075,
          3382.939107187213,
          3383.0592038845366,
          3383.1819600772646,
          3383.3073765843587,
          3383.4354542425285,
          3383.566193906238,
          3383.6995964477087,
          3383.83566275693,
          3383.9743937416606,
          3384.1157903274366,
          3384.259853457579,
          3384.4065840931967,
          3384.5559832131958,
          3384.7080518142843,
          3384.862790910981,
          3385.0202015356185,
          3385.1802847383537,
          3385.343041587174,
          3385.508473167903,
          3385.6765805842088,
          3385.8473649576113,
          3386.020827427489,
          3386.196969151089,
          3386.37579130353,
          3386.557295077816,
          3386.7414816848395,
          3386.9283523533913,
          3387.1179083301704,
          3387.3101508797886,
          3387.5050812847826,
          3387.7027008456203,
          3387.90301088071,
          3388.1060127264104,
          3388.311707737037,
          3388.520097284874,
          3388.7311827601807,
          3388.944965571203,
          3389.161447144182,
          3389.380628923363,
          3389.6025123710065,
          3389.827098967395,
          3390.0543902108475,
          3390.2843876177253,
          3390.517092722444,
          3390.7525070774836,
          3390.9906322533984,
          3391.2314698388286,
          3391.4750214405094,
          3391.7212886832826,
          3391.9702732101073,
          3392.221976682071,
          3392.4764007783992,
          3392.73354719647
        ]
      }
    },
    {
      "id": "V024",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.14999999999999997,
          0.16666666666666666,
          0.18333333333333335,
          0.19999999999999998,
          0.21666666666666665,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.29999999999999993,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.3666666666666667,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.4333333333333333,
          0.44999999999999996,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.5999999999999999,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666666,
          0.7333333333333334,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.8499999999999999,
          0.8666666666666666,
          0.8833333333333332,
          0.8999999999999999,
          0.9166666666666665,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3379.454952862304,
          3379.446169608007,
          3379.43738635135,
          3379.428603092296,
          3379.419819830856,
          3379.4110365658544,
          3379.402253299644,
          3379.3934700298655,
          3379.3846867576376,
          3379.375903483101,
          3379.367120204996,
          3379.358336925683,
          3379.349553643984,
          3379.3407703575404,
          3379.3319870698942,
          3379.3180477967335,
          3379.2924834304854,
          3379.267419040811,
          3379.242854628937,
          3379.218790194883,
          3379.1952257387043,
          3379.17216126041,
          3379.1495967589226,
          3379.127532236522,
          3379.105967691031,
          3379.0849031236,
          3379.0643385342637,
          3379.044273921949,
          3379.0247092878135,
          3379.005644632971,
          3378.9870799552873,
          3378.969015255882,
          3378.9514505348043,
          3378.934385792072,
          3378.9178210266714,
          3378.901756239713,
          3378.8861914301738,
          3378.87112660021,
          3378.856561748734,
          3378.8424968748604,
          3378.8258663244656,
          3378.754774176748,
          3378.6831820462485,
          3378.6110899329105,
          3378.53849783671,
          3378.465405755501,
          3378.391813692385,
          3378.317721647353,
          3378.2431296171526,
          3378.168037604976,
          3378.0924456097055,
          3378.016353630216,
          3377.9397616675433,
          3377.862669721704,
          3377.785077792575,
          3377.706985879042,
          3377.6283939832956,
          3377.549302104192,
          3377.469710239431,
          3377.389618392367,
          3377.3090265618102
        ],
        "conductor_m": [
          3392.73354719647,
          3392.5873212765728,
          3392.4448722379975,
          3392.3061987310707,
          3392.171299441889,
          3392.040173092311,
          3391.912818439941,
          3391.789234278121,
          3391.6694194359175,
          3391.55337277811,
          3391.4410932051796,
          3391.3325796533027,
          3391.227831094335,
          3391.126846535807,
          3391.0296250209103,
          3390.936165628492,
          3390.8464674730435,
          3390.760529704694,
          3390.6783515092015,
          3390.5999321079444,
          3390.525270757916,
          3390.454366751715,
          3390.3872194175415,
          3390.323828119188,
          3390.2641922560356,
          3390.208311263047,
          3390.1561846107616,
          3390.1078118052906,
          3390.063192388311,
          3390.0223259370646,
          3389.985212064349,
          3389.951850418519,
          3389.9222406834792,
          3389.896382578684,
          3389.874275859134,
          3389.8559203153713,
          3389.841315773482,
          3389.8304620950908,
          3389.8233591773615,
          3389.8200069529953,
          3389.8204053902305,
          3389.8245544928427,
          3389.832454300143,
          3389.8441048869813,
          3389.859506363744,
          3389.8786588763564,
          3389.9015626062856,
          3389.9282177705386,
          3389.9586246216677,
          3389.9927834477717,
          3390.0306945724983,
          3390.0723583550475,
          3390.1177751901746,
          3390.1669455081947,
          3390.219869774986,
          3390.2765484919946,
          3390.3369821962406,
          3390.401171460319,
          3390.469116892411,
          3390.5408191362844,
          3390.616278871303
        ]
      }
    },
    {
      "id": "V025",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.14999999999999997,
          0.16666666666666666,
          0.18333333333333335,
          0.19999999999999998,
          0.21666666666666665,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.29999999999999993,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.3666666666666667,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.4333333333333333,
          0.44999999999999996,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.5999999999999999,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666666,
          0.7333333333333334,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.8499999999999999,
          0.8666666666666666,
          0.8833333333333332,
          0.8999999999999999,
          0.9166666666666665,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3377.3090265618102,
          3377.2279347477406,
          3377.1463429489772,
          3377.064251166606,
          3376.9816594006084,
          3376.8985676509537,
          3376.975607581499,
          3377.090852501788,
          3377.205430776192,
          3377.319342406351,
          3377.4325873919506,
          3377.54516573305,
          3377.6570774282372,
          3377.7683224799466,
          3377.87890088571,
          3377.9888126467126,
          3378.0980577628543,
          3378.2066362341134,
          3378.3145480591857,
          3378.421793239212,
          3378.528371775493,
          3378.6342836654712,
          3378.7395289089477,
          3378.8441075083124,
          3378.958231799133,
          3379.0796006664386,
          3379.2006362115003,
          3379.321338431459,
          3379.4417073291515,
          3379.561742903524,
          3379.68144515371,
          3379.7370759534338,
          3379.7426156881525,
          3379.7489887226748,
          3379.7561950598024,
          3379.764234697824,
          3379.773107637665,
          3379.782813879407,
          3379.79335342388,
          3379.8047262687437,
          3379.8169324156934,
          3379.82997186561,
          3379.8438446169225,
          3379.8585506704926,
          3379.8740900264106,
          3379.8904626847198,
          3379.907668644727,
          3379.925707907249,
          3379.9445804731226,
          3379.964286340145,
          3379.984825510631,
          3380.006197983887,
          3380.0284037592724,
          3380.0514428374927,
          3380.0753152187663,
          3380.100020903055,
          3380.123882296407,
          3380.144607988459,
          3380.165833661912,
          3380.187559317439,
          3380.209784953781
        ],
        "conductor_m": [
          3390.616278871303,
          3390.530386282779,
          3390.4482532575444,
          3390.3698790174058,
          3390.2952628197845,
          3390.2244039577067,
          3390.1573017598007,
          3390.0939555902864,
          3390.0343648489725,
          3389.9785289712495,
          3389.9264474280835,
          3389.8781197260137,
          3389.833545407145,
          3389.7927240491445,
          3389.7556552652395,
          3389.72233870421,
          3389.6927740503893,
          3389.6669610236586,
          3389.6448993794443,
          3389.6265889087176,
          3389.6120294379903,
          3389.601220829314,
          3389.59416298028,
          3389.590855824017,
          3389.59129932919,
          3389.595493500001,
          3389.603438376189,
          3389.61513403303,
          3389.630580581337,
          3389.649778167465,
          3389.672726973305,
          3389.6994272162933,
          3389.7298791494086,
          3389.7640830611763,
          3389.802039275672,
          3389.843748152522,
          3389.88921008691,
          3389.938425509578,
          3389.991394886831,
          3390.0481187205437,
          3390.108597548162,
          3390.17283194271,
          3390.2408225127956,
          3390.3125699026145,
          3390.388074791959,
          3390.4673378962207,
          3390.550359966402,
          3390.637141789119,
          3390.7276841866114,
          3390.8219880167494,
          3390.920054173042,
          3391.021883584645,
          3391.127477216371,
          3391.236836068698,
          3391.3499611777765,
          3391.4668536154445,
          3391.587514489233,
          3391.7119449423776,
          3391.840146153832,
          3391.9721193382748,
          3392.1078657461244
        ]
      }
    },
    {
      "id": "V026",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.14999999999999997,
          0.16666666666666666,
          0.18333333333333335,
          0.19999999999999998,
          0.21666666666666665,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.29999999999999993,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.3666666666666667,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.4333333333333333,
          0.44999999999999996,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.5999999999999999,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666666,
          0.7333333333333334,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.8499999999999999,
          0.8666666666666666,
          0.8833333333333332,
          0.8999999999999999,
          0.9166666666666665,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3380.209784953781,
          3380.2325105709974,
          3380.255736170383,
          3380.2794617507025,
          3380.303687312668,
          3380.3284128568985,
          3380.35363838219,
          3380.379363889235,
          3380.4055893773466,
          3380.432314847368,
          3380.459540299238,
          3380.487265732984,
          3380.515491148649,
          3380.544216546269,
          3380.5734419258815,
          3380.6031672869904,
          3380.633392630148,
          3380.6641179554263,
          3380.6953432623304,
          3380.7270685519534,
          3380.75929382326,
          3380.8002125619646,
          3380.967436162194,
          3381.1343264381626,
          3381.300883390442,
          3381.46710701919,
          3381.632997324974,
          3381.7985543061154,
          3381.963777964815,
          3382.1286682992913,
          3382.2932253096587,
          3382.4574489963743,
          3382.621339359381,
          3382.7848963992783,
          3382.9481201143594,
          3383.111010506163,
          3383.2735675742533,
          3383.4357913180306,
          3383.597681737589,
          3383.759238833566,
          3383.9204626057563,
          3384.0813530540163,
          3384.241910177725,
          3384.4021339775372,
          3384.5620244533707,
          3384.7215816057774,
          3384.8808054328792,
          3385.0396959360105,
          3385.198253114999,
          3385.356476970593,
          3385.5143675013155,
          3385.6719247073083,
          3385.8291485904197,
          3385.9860391477255,
          3386.142596381092,
          3386.298820290849,
          3386.454710875024,
          3386.6102681349125,
          3386.7654920710947,
          3386.9203826829216,
          3387.074939969759
        ],
        "conductor_m": [
          3392.1078657461244,
          3392.1108039068167,
          3392.1174927556212,
          3392.1279323559124,
          3392.1421228066038,
          3392.160064242147,
          3392.1817568325337,
          3392.207200783296,
          3392.2363963355097,
          3392.269343765797,
          3392.3060433863284,
          3392.346495544824,
          3392.3907006245604,
          3392.438659044371,
          3392.4903712586515,
          3392.545837757365,
          3392.605059066044,
          3392.6680357457985,
          3392.7347683933194,
          3392.805257640884,
          3392.8795041563635,
          3392.9575086432283,
          3393.0392718405533,
          3393.124794523029,
          3393.214077500964,
          3393.3071216202957,
          3393.4039277625975,
          3393.504496845088,
          3393.6088298206378,
          3393.716927677779,
          3393.8287914407174,
          3393.9444221693375,
          3394.063820959217,
          3394.186988941634,
          3394.313927283579,
          3394.4446371877657,
          3394.579119892644,
          3394.717376672408,
          3394.859408837013,
          3395.005217732183,
          3395.1548047394267,
          3395.3081712760495,
          3395.465318795167,
          3395.62624878572,
          3395.790962772484,
          3395.9594623160915,
          3396.131749013039,
          3396.3078244957073,
          3396.4876904323746,
          3396.6713485272326,
          3396.858800520403,
          3397.050048187954,
          3397.245093341917,
          3397.443937830304,
          3397.6465835371246,
          3397.8530323824043,
          3398.0632863222027,
          3398.277347348631,
          3398.4952174898726,
          3398.7168988102017,
          3398.9423934100014
        ]
      }
    },
    {
      "id": "V027",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.14999999999999997,
          0.16666666666666666,
          0.18333333333333335,
          0.19999999999999998,
          0.21666666666666665,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.29999999999999993,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.3666666666666667,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.4333333333333333,
          0.44999999999999996,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.5999999999999999,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666666,
          0.7333333333333334,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.8499999999999999,
          0.8666666666666666,
          0.8833333333333332,
          0.8999999999999999,
          0.9166666666666665,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3387.074939969759,
          3387.229163932037,
          3387.383054569321,
          3387.5366118828197,
          3387.6898358718067,
          3387.8427265355967,
          3387.995283874907,
          3388.147507889596,
          3388.299398579407,
          3388.450955944899,
          3388.602179985076,
          3388.7530707005862,
          3388.9208868423616,
          3389.1015401225395,
          3389.2816934163397,
          3389.4613467229897,
          3389.6405000431796,
          3389.81915337769,
          3389.9973067250603,
          3390.174960085031,
          3390.3521134592575,
          3390.528766846809,
          3390.704920246905,
          3390.880573660076,
          3391.0557270860313,
          3391.230380526776,
          3391.404533979159,
          3391.5781874446643,
          3391.7513409233197,
          3391.9239944158494,
          3392.0961479206753,
          3392.2678014376424,
          3392.4389549675066,
          3392.609608511245,
          3392.7797620670326,
          3392.949415635643,
          3393.1185692161735,
          3393.265663411663,
          3393.36584345284,
          3393.4656901687904,
          3393.5652035592693,
          3393.6643836241888,
          3393.7632303636547,
          3393.8617437766834,
          3393.9599238650158,
          3394.0577706259282,
          3394.1552840621407,
          3394.252464172728,
          3394.349310957603,
          3394.4458244159073,
          3394.542004549387,
          3394.637851355248,
          3394.733364836324,
          3394.8285449913656,
          3394.923391819818,
          3395.0179053224592,
          3395.112085500129,
          3395.205932351039,
          3395.299445875938,
          3395.3926260739263,
          3395.4854729459353
        ],
        "conductor_m": [
          3398.9423934100014,
          3398.9676602905606,
          3398.9966787603935,
          3399.0294490944443,
          3399.0659716032046,
          3399.1062466327176,
          3399.150274564581,
          3399.19805581595,
          3399.2495908395417,
          3399.3048801236396,
          3399.3639241920987,
          3399.4267236043484,
          3399.4932789554,
          3399.563590875852,
          3399.6376600318945,
          3399.715487125317,
          3399.7970728935156,
          3399.882418109498,
          3399.9715235818912,
          3400.0643901549524,
          3400.1610187085716,
          3400.261410158285,
          3400.3655654552795,
          3400.4734855864053,
          3400.5851715741824,
          3400.7006244768127,
          3400.819845388188,
          3400.9428354379006,
          3401.0695957912562,
          3401.2001276492824,
          3401.3344322487405,
          3401.4725108621387,
          3401.614364797743,
          3401.759995399589,
          3401.909404047497,
          3402.062592157082,
          3402.2195611797683,
          3402.3803126028056,
          3402.5448479492793,
          3402.713168778127,
          3402.8852766841533,
          3403.0611732980447,
          3403.2408602863843,
          3403.4243393516686,
          3403.611612232323,
          3403.802680702718,
          3403.997546573189,
          3404.196211690047,
          3404.398677935604,
          3404.6049472281843,
          3404.815021522146,
          3405.0289028078982,
          3405.2465931119223,
          3405.468094496787,
          3405.6934090611726,
          3405.922538939886,
          3406.1554863038855,
          3406.3922533602977,
          3406.632842352441,
          3406.8772555598453,
          3407.125495298274
        ]
      }
    },
    {
      "id": "V028",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333333,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333335,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35000000000000003,
          0.3666666666666667,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333334,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666668,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333333,
          0.95,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3395.4352552226646,
          3395.6704521252127,
          3395.9065151120867,
          3396.121572165526,
          3396.2624546735506,
          3396.4029041546123,
          3396.5429206115673,
          3396.6825040404974,
          3396.8216544452152,
          3396.960371823733,
          3397.09865617696,
          3397.236507503888,
          3397.373925804458,
          3397.510911078625,
          3397.647463327292,
          3397.783582549454,
          3397.9192687460004,
          3398.0545219149835,
          3398.189342059204,
          3398.3237291757605,
          3398.4576832664943,
          3398.5912043313547,
          3398.7242923683966,
          3398.856947378519,
          3398.9891693635436,
          3399.1209583215423,
          3399.2523142515256,
          3399.3832371562453,
          3399.513727033783,
          3399.6437838831553,
          3399.7734077071027,
          3399.9025985037165,
          3400.0313562729325,
          3400.159681014708,
          3400.287572729914,
          3400.4072879377163,
          3400.5055022503543,
          3400.6028504986057,
          3400.699332681422,
          3400.7949487986925,
          3400.8896988512506,
          3400.983582838051,
          3401.0766007599254,
          3401.168752615845,
          3401.2600384057064,
          3401.3504581303046,
          3401.440011787758,
          3401.5286993806258,
          3401.6070824648823,
          3401.6607209996546,
          3401.7165247324106,
          3401.7744936640515,
          3401.8346277942,
          3401.896927123773,
          3401.961391651722,
          3402.0280213796173,
          3402.0968163070515,
          3402.167776434977,
          3402.2409017629643,
          3402.3161922919808,
          3402.393648020866
        ],
        "conductor_m": [
          3407.125495298274,
          3407.1233375489046,
          3407.1242478253753,
          3407.128226136543,
          3407.1352725211195,
          3407.145387047668,
          3407.158569814607,
          3407.17482095021,
          3407.194140612607,
          3407.2165289897866,
          3407.2419862995957,
          3407.2705127897443,
          3407.302108737807,
          3407.3367744512243,
          3407.374510267308,
          3407.4153165532416,
          3407.4591937060873,
          3407.506142152787,
          3407.5561623501676,
          3407.6092547849457,
          3407.665419973732,
          3407.724658463035,
          3407.7869708292696,
          3407.85235767876,
          3407.920819647746,
          3407.99235740239,
          3408.066971638782,
          3408.1446630829487,
          3408.225432490859,
          3408.3092806484306,
          3408.3962083715396,
          3408.4862165060276,
          3408.5793059277094,
          3408.675477542382,
          3408.774732285833,
          3408.8770711238512,
          3408.9824950522334,
          3409.091005096797,
          3409.202602313387,
          3409.3172877878897,
          3409.4350626362393,
          3409.555928004432,
          3409.679885068537,
          3409.806935034704,
          3409.937079139181,
          3410.0703186483215,
          3410.206654858598,
          3410.346089096617,
          3410.4886227191287,
          3410.634257113042,
          3410.7829936954367,
          3410.93483391358,
          3411.0897792449364,
          3411.247831197186,
          3411.408991308237,
          3411.5732611462413,
          3411.7406423096095,
          3411.911136427027,
          3412.0847451574696,
          3412.2614701902185,
          3412.441313244879
        ]
      }
    },
    {
      "id": "V029",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.4166666666666667,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666666,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.6499999999999999,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333332,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333332,
          0.95,
          0.9666666666666666,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3402.398871979842,
          3402.4104142490514,
          3402.422042669079,
          3402.433757240708,
          3402.4455579638925,
          3402.4574448379676,
          3402.4694178628733,
          3402.4814770393978,
          3402.4936223667473,
          3402.5058538450035,
          3402.5181714755563,
          3402.530575256277,
          3402.5430651893103,
          3402.5556412725136,
          3402.5683035073,
          3402.581051893736,
          3402.593886431049,
          3402.606807119216,
          3402.619813959034,
          3402.6329069504613,
          3402.6460860928096,
          3402.6593513860144,
          3402.672702830888,
          3402.686140427389,
          3402.6996641740407,
          3402.713274072335,
          3402.726970123066,
          3402.740752323154,
          3402.7732352881235,
          3402.8108687037056,
          3402.8486055009703,
          3402.8864456792503,
          3402.9243892395675,
          3402.9624361808173,
          3403.0005865040985,
          3403.0388402075127,
          3403.077197293751,
          3403.1156577608945,
          3403.154221609296,
          3403.192888839431,
          3403.231659451592,
          3403.2705334446828,
          3403.3095108190782,
          3403.3485915751876,
          3403.387775712555,
          3403.427063230891,
          3403.466454131906,
          3403.505948413429,
          3403.5455460774474,
          3403.5852471219914,
          3403.6250515491884,
          3403.6649593575717,
          3403.704970546115,
          3403.7450851175677,
          3403.7853030699894,
          3403.8256244037125,
          3403.8660491192395,
          3403.9065772168915,
          3403.94720869552,
          3403.987943555425,
          3404.0287817971675
        ],
        "conductor_m": [
          3412.441313244879,
          3412.4918021425005,
          3412.5424712485137,
          3412.593320591233,
          3412.6443501990743,
          3412.695560100554,
          3412.7469503242883,
          3412.7985208989962,
          3412.8502718534955,
          3412.902203216706,
          3412.9543150176473,
          3413.006607285441,
          3413.059080049309,
          3413.111733338574,
          3413.164567182659,
          3413.21758161109,
          3413.270776653491,
          3413.3241523395886,
          3413.3777086992104,
          3413.431445762285,
          3413.4853635588415,
          3413.53946211901,
          3413.5937414730215,
          3413.6482016512086,
          3413.7028426840047,
          3413.7576646019443,
          3413.812667435663,
          3413.8678512158967,
          3413.9232159734843,
          3413.978761739363,
          3414.0344885445747,
          3414.0903964202594,
          3414.1464853976595,
          3414.2027555081186,
          3414.259206783082,
          3414.315839254095,
          3414.3726529528058,
          3414.4296479109616,
          3414.4868241604136,
          3414.544181733112,
          3414.60172066111,
          3414.6594409765607,
          3414.71734271172,
          3414.775425898944,
          3414.8336905706906,
          3414.8921367595194,
          3414.9507644980913,
          3415.009573819168,
          3415.0685647556143,
          3415.127737340394,
          3415.1870916065754,
          3415.2466275873253,
          3415.3063453159148,
          3415.366244825714,
          3415.4263261501974,
          3415.486589322938,
          3415.547034377613,
          3415.6076613479995,
          3415.6684702679777,
          3415.7294611715283,
          3415.7906340927343
        ]
      }
    },
    {
      "id": "V030",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666665,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45000000000000007,
          0.4666666666666666,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666668,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333334,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333333,
          0.9000000000000001,
          0.9166666666666667,
          0.9333333333333332,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3404.0471390644557,
          3404.2071560353693,
          3404.3681330832246,
          3404.5300702086424,
          3404.692967410797,
          3404.8568246925547,
          3405.021642051365,
          3405.1874194887127,
          3405.3541570055686,
          3405.5218546001825,
          3405.690512274029,
          3405.8601300281916,
          3406.0307078607825,
          3406.2022457733365,
          3406.374743765963,
          3406.548201839894,
          3406.7226199931893,
          3406.876076023867,
          3406.925180669574,
          3406.9736452716957,
          3407.0214698321897,
          3407.0686543466786,
          3407.115198818128,
          3407.1611032443316,
          3407.206367628175,
          3407.2509919654226,
          3407.2949762589697,
          3407.338320507629,
          3407.3810247112406,
          3407.4230888696297,
          3407.464512982658,
          3407.5052970501483,
          3407.545441072869,
          3407.584945048792,
          3407.6238089786957,
          3407.6620328624103,
          3407.699616699774,
          3407.7365604906345,
          3407.7728642357038,
          3407.808527933917,
          3407.90113917317,
          3408.0243130099507,
          3408.1468468000207,
          3408.268740542581,
          3408.389994236535,
          3408.510607883254,
          3408.630581481988,
          3408.749915031682,
          3408.8686085329414,
          3408.986661986294,
          3409.1040753910374,
          3409.2208487475914,
          3409.3369820534504,
          3409.4524753109763,
          3409.567328519773,
          3409.6815416775717,
          3409.7951147862664,
          3409.908047845188,
          3410.020340854746,
          3410.1319938126035,
          3410.2430067215555
        ],
        "conductor_m": [
          3415.7906340927343,
          3415.806552648299,
          3415.8265073882835,
          3415.8504984871183,
          3415.878526154518,
          3415.910590635482,
          3415.9466922102974,
          3415.98683119454,
          3416.031007939079,
          3416.079222830078,
          3416.1314762889997,
          3416.18776877261,
          3416.2481007729807,
          3416.3124728174944,
          3416.380885468849,
          3416.4533393250636,
          3416.529835019482,
          3416.6103732207794,
          3416.6949546329674,
          3416.7835799954014,
          3416.8762500827866,
          3416.9729657051835,
          3417.0737277080166,
          3417.178536972081,
          3417.2873944135513,
          3417.400300983987,
          3417.517257670343,
          3417.638265494979,
          3417.7633255156647,
          3417.8924388255928,
          3418.025606553388,
          3418.1628298631144,
          3418.304109954288,
          3418.449448061887,
          3418.5988454563612,
          3418.752303443645,
          3418.909823365167,
          3419.071406597863,
          3419.237054554188,
          3419.406768682127,
          3419.58055046521,
          3419.758401422522,
          3419.940323108721,
          3420.126317114046,
          3420.316385064334,
          3420.510528621035,
          3420.7087494812245,
          3420.9110493776184,
          3421.11743007859,
          3421.3278933881843,
          3421.5424411461327,
          3421.7610752278706,
          3421.9837975445544,
          3422.2106100430756,
          3422.4415147060804,
          3422.676513551986,
          3422.915608634997,
          3423.1588020451272,
          3423.4060959082126,
          3423.6574923859334,
          3423.9129936758336
        ]
      }
    },
    {
      "id": "V031",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666665,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45000000000000007,
          0.4666666666666666,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666668,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333334,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333333,
          0.9000000000000001,
          0.9166666666666667,
          0.9333333333333332,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3410.2430067215555,
          3410.353379579965,
          3410.4678253173242,
          3410.615684002272,
          3410.764022731543,
          3410.912841506646,
          3411.0621403261225,
          3411.211919191832,
          3411.3621781023967,
          3411.512917059072,
          3411.6641360609597,
          3411.8158351094507,
          3411.9680142030197,
          3412.1206733435592,
          3412.273812529643,
          3412.427431763563,
          3412.581531042253,
          3412.7361103685203,
          3412.8911697414933,
          3413.046709161128,
          3413.2027286279335,
          3413.3592281418096,
          3413.5162077026926,
          3413.6736673119217,
          3413.8316069678217,
          3413.9368786859964,
          3414.006988209588,
          3414.077577780274,
          3414.1486473990235,
          3414.2201970659075,
          3414.2922267819854,
          3414.364736545634,
          3414.437726358654,
          3414.5111962195297,
          3414.585146129168,
          3414.659576088643,
          3414.7344860961757,
          3414.8098761538467,
          3414.8857462607857,
          3414.9620964170836,
          3415.038926622043,
          3415.1162368785053,
          3415.1940271828134,
          3415.2722975380066,
          3415.351047942272,
          3415.430278398515,
          3415.50998890318,
          3415.5899180216597,
          3415.666520033335,
          3415.74264200588,
          3415.8182839392925,
          3415.893445833373,
          3415.9681276879455,
          3416.0423295039573,
          3416.116051279346,
          3416.189293014927,
          3416.2620547105157,
          3416.3343363670156,
          3416.406137982433,
          3416.477459558395,
          3416.548301093102
        ],
        "conductor_m": [
          3423.9129936758336,
          3423.8662417142273,
          3423.82352775511,
          3423.784851425103,
          3423.750212386125,
          3423.7196103353835,
          3423.693045005375,
          3423.670516163884,
          3423.652023613977,
          3423.6375671940045,
          3423.627146777598,
          3423.62076227367,
          3423.6184136264105,
          3423.620100815289,
          3423.625823855054,
          3423.6355827957327,
          3423.6493777226315,
          3423.6672087563365,
          3423.6890760527144,
          3423.7149798029154,
          3423.7449202333723,
          3423.778897605806,
          3423.8169122172226,
          3423.8589643999226,
          3423.9050545214973,
          3423.955182984837,
          3424.0093502281316,
          3424.067556724875,
          3424.1298029838713,
          3424.1960895492357,
          3424.266417000402,
          3424.340785952126,
          3424.4191970544935,
          3424.501650992922,
          3424.5881484881693,
          3424.678690296341,
          3424.7732772088925,
          3424.871910052642,
          3424.974589689772,
          3425.0813170178412,
          3425.192092969789,
          3425.306918513947,
          3425.425794654044,
          3425.548722429217,
          3425.6757029140203,
          3425.806737218434,
          3425.941826487874,
          3426.0809719032018,
          3426.224174680735,
          3426.371436072258,
          3426.522757365034,
          3426.6781398818143,
          3426.83758498085,
          3427.0010940559064,
          3427.1686685362715,
          3427.340309886772,
          3427.516019607784,
          3427.6957992352463,
          3427.8796503406743,
          3428.0675745311732,
          3428.259573449454
        ]
      }
    },
    {
      "id": "V032",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.4166666666666667,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333332,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333332,
          0.9,
          0.9166666666666667,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3416.5510812138086,
          3416.5475150740476,
          3416.544492078309,
          3416.542012224899,
          3416.5400755138658,
          3416.5386819470505,
          3416.5378315217854,
          3416.5375242407335,
          3416.537760100578,
          3416.5385391047257,
          3416.539861252367,
          3416.556767447537,
          3416.586353019814,
          3416.616119638937,
          3416.6460673046968,
          3416.676196016424,
          3416.7065057749533,
          3416.7369965786334,
          3416.7676684299404,
          3416.798521327257,
          3416.8295552706336,
          3416.8607702608524,
          3416.892166297228,
          3416.923743380399,
          3416.9555015104643,
          3416.9874406858353,
          3417.019560908929,
          3417.051862178183,
          3417.0843444936145,
          3417.117007855968,
          3417.1498522645534,
          3417.182877720241,
          3417.216084222051,
          3417.2494717708614,
          3417.283040366727,
          3417.3167900080803,
          3417.4075017593045,
          3417.577877544793,
          3417.7475291322735,
          3417.916456523666,
          3418.0846597173318,
          3418.2521387135594,
          3418.4188935140473,
          3418.584924116985,
          3418.750230522332,
          3418.914812730829,
          3419.078670741672,
          3419.24180455552,
          3419.4042141718437,
          3419.5658995907697,
          3419.726860811817,
          3419.8870978356126,
          3420.0466106614012,
          3420.2053992898254,
          3420.363463720114,
          3420.520803952959,
          3420.6774199876963,
          3420.833311824689,
          3420.988479462273,
          3421.1429229031637,
          3421.2966421464025
        ],
        "conductor_m": [
          3428.259573449454,
          3428.232098141581,
          3428.208189276869,
          3428.18784665253,
          3428.171070096025,
          3428.1578594650596,
          3428.1482146475864,
          3428.142135561801,
          3428.139622156142,
          3428.1406744092924,
          3428.1452923301763,
          3428.1534759579617,
          3428.16522536206,
          3428.180540642125,
          3428.1994219280564,
          3428.221869379999,
          3428.2478831883454,
          3428.2774635737364,
          3428.3106107870626,
          3428.347325109469,
          3428.387606852354,
          3428.431456357375,
          3428.4788739964492,
          3428.5298601717577,
          3428.584415315749,
          3428.642539891143,
          3428.704234390933,
          3428.769499338392,
          3428.838335287077,
          3428.9107428208317,
          3428.9867225537946,
          3429.0662751304008,
          3429.1494012253897,
          3429.236101543811,
          3429.326376821028,
          3429.420227822728,
          3429.517655344924,
          3429.618660213966,
          3429.7232432865444,
          3429.8314054496996,
          3429.9431476208283,
          3430.058470747692,
          3430.177375808424,
          3430.2998638115405,
          3430.4259357959436,
          3430.5555928309373,
          3430.6888360162297,
          3430.825666481948,
          3430.966085388643,
          3431.1100939273047,
          3431.2576933193664,
          3431.408884816719,
          3431.5636697017208,
          3431.722049287207,
          3431.884024916503,
          3432.0495979634347,
          3432.2187698323396,
          3432.3915419580785,
          3432.5679158060498,
          3432.7478928722003,
          3432.931474683038
        ]
      }
    },
    {
      "id": "V033",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333333,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666667,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666667,
          0.9333333333333333,
          0.95,
          0.9666666666666666,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3421.2966421464025,
          3421.4522295952274,
          3421.613586880169,
          3421.7740389173487,
          3421.933585708751,
          3422.0922272525117,
          3422.2499635479517,
          3422.4067945963434,
          3422.5627203956,
          3422.717740948672,
          3422.871856253332,
          3423.025066310761,
          3423.177371119683,
          3423.328770680102,
          3423.4792649929086,
          3423.628854058137,
          3423.7775378747924,
          3423.9253164434745,
          3424.0721897620197,
          3424.218157833749,
          3424.363220656488,
          3424.507378231164,
          3424.6506305553103,
          3424.7929776325277,
          3424.934419460243,
          3425.074956038741,
          3425.219470856586,
          3425.3911498255147,
          3425.56210459518,
          3425.732335164097,
          3425.9018415336004,
          3426.070623703498,
          3426.238681672535,
          3426.4060154406766,
          3426.572625009072,
          3426.7385103764063,
          3426.903671545624,
          3427.068108511954,
          3427.2318212783493,
          3427.3948098434275,
          3427.5570742084938,
          3427.7186143733943,
          3427.879430335504,
          3428.039522098793,
          3428.1988896603098,
          3428.357533020582,
          3428.5154521799404,
          3428.672647137714,
          3428.829117894851,
          3428.9848644500985,
          3429.1398868046317,
          3429.2916627653585,
          3429.2846132731665,
          3429.2784690266485,
          3429.273230023048,
          3429.268896262439,
          3429.265467746366,
          3429.2629444733793,
          3429.2613264450138,
          3429.260613659959,
          3429.260806119666
        ],
        "conductor_m": [
          3432.931474683038,
          3432.9538661131414,
          3432.9798238964236,
          3433.00934825305,
          3433.0424394334373,
          3433.0790977182533,
          3433.1193234184225,
          3433.1631168751264,
          3433.210478459807,
          3433.26140857417,
          3433.315907650189,
          3433.373976150106,
          3433.4356145664415,
          3433.5008234219918,
          3433.5696032698374,
          3433.6419546933475,
          3433.7178783061836,
          3433.797374752305,
          3433.8804447059756,
          3433.9670888717683,
          3434.057307984571,
          3434.151102809593,
          3434.2484741423727,
          3434.349422808782,
          3434.4539496650355,
          3434.562055597696,
          3434.673741523685,
          3434.789008390285,
          3434.9078571751534,
          3435.0302888863275,
          3435.1563045622343,
          3435.2859052716976,
          3435.4190921139502,
          3435.5558662186395,
          3435.69622874584,
          3435.8401808860617,
          3435.9877238602608,
          3436.1388589198496,
          3436.2935873467068,
          3436.45191045319,
          3436.613829582145,
          3436.7793461069177,
          3436.948461431367,
          3437.1211769898746,
          3437.2974942473584,
          3437.477414699285,
          3437.6609398716823,
          3437.8480713211525,
          3438.0388106348837,
          3438.233159430667,
          3438.4311193569056,
          3438.6326920926326,
          3438.837879347524,
          3439.046682861912,
          3439.259104406801,
          3439.475145783883,
          3439.6948088255513,
          3439.918095394918,
          3440.1450073858286,
          3440.3755467228775,
          3440.609715361426
        ]
      }
    },
    {
      "id": "V034",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.4166666666666667,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333332,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333332,
          0.9,
          0.9166666666666667,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3429.260806119666,
          3429.261903822854,
          3429.2639067709147,
          3429.266814962648,
          3429.270628399383,
          3429.275347080021,
          3429.2809710057527,
          3429.2875001754273,
          3429.2949345904244,
          3429.303274249536,
          3429.312519152872,
          3429.3226693029706,
          3429.3337246962055,
          3429.345685336429,
          3429.3585512198533,
          3429.372322349103,
          3429.386998724215,
          3429.4397464713243,
          3429.498173765117,
          3429.5573252540466,
          3429.6172009382753,
          3429.67780081896,
          3429.739124896344,
          3429.8011731689967,
          3429.8639456382643,
          3429.9274423031807,
          3429.9916631636743,
          3430.056608222065,
          3430.122277475173,
          3430.188670926238,
          3430.255788572351,
          3430.323630415257,
          3430.392196455302,
          3430.4614866914,
          3430.531501123697,
          3430.602239753216,
          3430.6737025790458,
          3430.745889603233,
          3430.8188008228444,
          3430.8924362401103,
          3430.9667958547357,
          3431.0418796649733,
          3431.058309787623,
          3431.054726367658,
          3431.0510064706186,
          3431.0471055216294,
          3431.043023518722,
          3431.0387604638513,
          3431.0343163560833,
          3431.0296911962305,
          3431.0248849844,
          3431.0198977185523,
          3431.014729400664,
          3431.0093800307213,
          3431.0038496087145,
          3430.9981381326243,
          3430.9922456055065,
          3430.9861720252115,
          3430.979917391802,
          3430.973481706236,
          3430.9668649675223
        ],
        "conductor_m": [
          3440.609715361426,
          3440.507171778563,
          3440.40820590725,
          3440.31281690809,
          3440.2210039720244,
          3440.1327663203247,
          3440.0481032045877,
          3439.967013906728,
          3439.8894977389723,
          3439.8155540438524,
          3439.7451821942027,
          3439.678381593151,
          3439.6151516741156,
          3439.5554919008014,
          3439.4994017671925,
          3439.4468807975513,
          3439.3979285464106,
          3439.3525445985742,
          3439.310728569109,
          3439.2724801033455,
          3439.237798876872,
          3439.2066845955337,
          3439.179136995429,
          3439.1551558429082,
          3439.134740934571,
          3439.117892097264,
          3439.104609188081,
          3439.094892094361,
          3439.088740733687,
          3439.086155053884,
          3439.0871350330217,
          3439.091680679412,
          3439.09979203161,
          3439.111469158413,
          3439.1267121588626,
          3439.1455211622456,
          3439.1678963280933,
          3439.1938378461855,
          3439.223345936549,
          3439.2564208494628,
          3439.293062865457,
          3439.333272295318,
          3439.3770494800888,
          3439.424394791074,
          3439.475308629841,
          3439.529791428225,
          3439.5878436483317,
          3439.649465782541,
          3439.7146583535123,
          3439.7834219141887,
          3439.8557570477997,
          3439.9316643678694,
          3440.0111445182197,
          3440.094198172975,
          3440.180826036571,
          3440.271028843756,
          3440.3648073596028,
          3440.4621623795097,
          3440.5630947292116,
          3440.667605264784,
          3440.7756948726515
        ]
      }
    },
    {
      "id": "V035",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45000000000000007,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.7500000000000001,
          0.7666666666666667,
          0.7833333333333334,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333333,
          0.9000000000000001,
          0.9166666666666667,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3430.8745535816724,
          3431.003113702203,
          3431.131509189823,
          3431.2597400465097,
          3431.387806270281,
          3431.5157078631546,
          3431.6434448241334,
          3431.7740934964213,
          3431.906191054317,
          3432.037959351344,
          3432.1693983895893,
          3432.300508169067,
          3432.4312886866855,
          3432.5617399466028,
          3432.691861945702,
          3432.821654686056,
          3432.951118166765,
          3433.0802523876687,
          3433.209057348836,
          3433.33753305132,
          3433.465679493077,
          3433.5934966771997,
          3433.7209845996113,
          3433.848143264383,
          3433.9749726684877,
          3434.101472814976,
          3434.2276437008304,
          3434.3534853260808,
          3434.478997692696,
          3434.604180800741,
          3434.7290346481873,
          3434.8535592370863,
          3434.9777545664083,
          3435.1016206361996,
          3435.225157447466,
          3435.3483649991977,
          3435.4712432903984,
          3435.5937923231068,
          3435.7160120963345,
          3435.8379026100756,
          3435.959463865373,
          3436.0806958611765,
          3436.2015985965654,
          3436.3221720745037,
          3436.442416292052,
          3436.562331250154,
          3436.681916949965,
          3436.801173389308,
          3436.9201005712766,
          3437.038698491888,
          3437.156967155093,
          3437.274906558999,
          3437.3925167035786,
          3437.5097975888325,
          3437.6267492137977,
          3437.743371581465,
          3437.859664689808,
          3437.9756285379112,
          3438.0912631277515,
          3438.2065684583463,
          3438.321544529664
        ],
        "conductor_m": [
          3440.7756948726515,
          3440.8648088163995,
          3440.9550971530216,
          3441.046560570936,
          3441.139199767521,
          3441.2330154491196,
          3441.3280083310447,
          3441.4241791375853,
          3441.5215286020116,
          3441.620057466581,
          3441.719766482543,
          3441.8206564101456,
          3441.922728018641,
          3442.0259820862907,
          3442.1304194003724,
          3442.236040757186,
          3442.342846962059,
          3442.450838829353,
          3442.56001718247,
          3442.6703828538575,
          3442.7819366850185,
          3442.8946795265124,
          3443.008612237966,
          3443.123735688079,
          3443.240050754628,
          3443.357558324477,
          3443.4762592935817,
          3443.596154566998,
          3443.717245058887,
          3443.8395316925225,
          3443.9630154003,
          3444.0876971237412,
          3444.213577813503,
          3444.340658429383,
          3444.4689399403283,
          3444.5984233244435,
          3444.729109568995,
          3444.8609996704226,
          3444.994094634344,
          3445.1283954755636,
          3445.2639032180805,
          3445.4006188950957,
          3445.538543549021,
          3445.677678231486,
          3445.8180240033453,
          3445.959581934689,
          3446.1023531048495,
          3446.2463386024083,
          3446.391539525207,
          3446.5379569803545,
          3446.6855920842345,
          3446.834445962516,
          3446.984519750159,
          3447.135814591427,
          3447.2883316398916,
          3447.4420720584453,
          3447.5970370193068,
          3447.7532277040323,
          3447.910645303524,
          3448.0692910180373,
          3448.229166057194
        ]
      }
    },
    {
      "id": "V036",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05000000000000001,
          0.06666666666666667,
          0.08333333333333334,
          0.10000000000000002,
          0.11666666666666668,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333335,
          0.20000000000000004,
          0.21666666666666667,
          0.23333333333333336,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.30000000000000004,
          0.3166666666666667,
          0.33333333333333337,
          0.35000000000000003,
          0.3666666666666667,
          0.38333333333333336,
          0.4000000000000001,
          0.4166666666666667,
          0.43333333333333335,
          0.45000000000000007,
          0.46666666666666673,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333334,
          0.65,
          0.6666666666666667,
          0.6833333333333335,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333334,
          0.7500000000000001,
          0.7666666666666667,
          0.7833333333333333,
          0.8000000000000002,
          0.8166666666666668,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333333,
          0.9000000000000001,
          0.9166666666666667,
          0.9333333333333335,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3437.795295755149,
          3438.004185373852,
          3438.2130121731725,
          3438.4217761533,
          3438.630477315026,
          3438.8391156555726,
          3439.0476911786673,
          3439.256203882539,
          3439.4646537659983,
          3439.6730408311873,
          3439.881365076924,
          3440.0896265034075,
          3440.2978251115114,
          3440.505960898124,
          3440.71403386747,
          3440.9220440163094,
          3441.129991346823,
          3441.337875857841,
          3441.545697548548,
          3441.7534564216826,
          3441.961152474491,
          3442.168785707903,
          3442.3763561216883,
          3442.5838637171214,
          3442.7913084929332,
          3442.9986904494585,
          3443.2060095863003,
          3443.4132659028055,
          3443.6204594006413,
          3443.8275900800486,
          3444.034657939009,
          3444.2416629792547,
          3444.448605199113,
          3444.6554846002186,
          3444.862301181928,
          3445.0690549439373,
          3445.2757458864876,
          3445.482374009317,
          3445.688939312705,
          3445.8954417982695,
          3446.1018814624117,
          3446.3082583079345,
          3446.5145723336354,
          3446.7208235389176,
          3446.92701192629,
          3447.133137493229,
          3447.3392002403234,
          3447.545200168865,
          3447.7511372775766,
          3447.9570115657734,
          3448.1628230360493,
          3448.368571684858,
          3448.5742575158533,
          3448.779880525995,
          3448.9854407165576,
          3449.1909380881925,
          3449.3963726392612,
          3449.6017443713645,
          3449.807053283858,
          3450.018610934534,
          3450.3392788569395
        ],
        "conductor_m": [
          3448.229166057194,
          3448.4052643764544,
          3448.582476522932,
          3448.7608040407713,
          3448.940248483835,
          3449.1208114157184,
          3449.302494409763,
          3449.4852990490695,
          3449.6692269265122,
          3449.854279644753,
          3450.040458816256,
          3450.2277660632985,
          3450.416203017989,
          3450.60577132228,
          3450.796472627981,
          3450.988308596774,
          3451.1812809002286,
          3451.375391219815,
          3451.5706412469212,
          3451.767032682864,
          3451.9645672389074,
          3452.1632466362753,
          3452.363072606168,
          3452.5640468897745,
          3452.7661712382924,
          3452.9694474129387,
          3453.1738771849678,
          3453.3794623356844,
          3453.5862046564625,
          3453.7941059487584,
          3454.003168024127,
          3454.2133927042373,
          3454.42478182089,
          3454.6373372160315,
          3454.8510607417697,
          3455.065954260392,
          3455.2820196443813,
          3455.49925877643,
          3455.7176735494586,
          3455.937265866632,
          3456.158037641375,
          3456.3799907973907,
          3456.6031272686746,
          3456.8274489995347,
          3457.0529579446056,
          3457.2796560688676,
          3457.5075453476625,
          3457.736627766711,
          3457.9669053221305,
          3458.198380020453,
          3458.431053878641,
          3458.6649289241054,
          3458.9000071947253,
          3459.1362907388625,
          3459.3737816153825,
          3459.6124818936696,
          3459.852393653647,
          3460.093518985794,
          3460.335859991165,
          3460.5794187814054,
          3460.8241974787743
        ]
      }
    },
    {
      "id": "V037",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666665,
          0.13333333333333333,
          0.14999999999999997,
          0.16666666666666666,
          0.18333333333333335,
          0.19999999999999998,
          0.21666666666666665,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.29999999999999993,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.3666666666666667,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.4333333333333333,
          0.45,
          0.4666666666666666,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333333,
          0.5999999999999999,
          0.6166666666666666,
          0.6333333333333333,
          0.6499999999999999,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333334,
          0.7499999999999999,
          0.7666666666666666,
          0.7833333333333332,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.85,
          0.8666666666666666,
          0.8833333333333333,
          0.9,
          0.9166666666666665,
          0.9333333333333332,
          0.95,
          0.9666666666666666,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3451.0056725450268,
          3451.3616114835113,
          3451.7192096684116,
          3452.0784670966978,
          3452.4393837714183,
          3452.8019596925246,
          3453.1661948586207,
          3453.548021072434,
          3453.9389283634973,
          3454.3278998877713,
          3454.7149356449722,
          3455.100035635318,
          3455.483199861505,
          3455.864428320792,
          3456.2437210129497,
          3456.621077941037,
          3456.996499100536,
          3457.369984494486,
          3457.741534122692,
          3458.1111479838355,
          3458.4788260777977,
          3458.8445684074973,
          3459.208374968533,
          3459.570245763853,
          3459.930180794742,
          3460.288180057015,
          3460.64424355341,
          3460.998371282546,
          3461.3505632457754,
          3461.7008194417053,
          3462.049139871694,
          3462.3955245357115,
          3462.7399734323535,
          3463.0824865616114,
          3463.4230639248317,
          3463.7617055220117,
          3464.098411351712,
          3464.4331814153434,
          3464.766015711456,
          3465.096914240095,
          3465.4258770038778,
          3465.7529040001723,
          3466.0779952288394,
          3466.4011506913303,
          3466.722370386149,
          3467.041654314764,
          3467.3590024769715,
          3467.6744148716157,
          3467.9878914984897,
          3468.2994323590838,
          3468.6090374531495,
          3468.9167067796143,
          3469.2224403382115,
          3469.5262381304588,
          3469.828100156047,
          3470.1280264139878,
          3470.4260169052786,
          3470.7220716287993,
          3471.016190585615,
          3471.3083737759516,
          3471.5986211969703
        ],
        "conductor_m": [
          3460.8241974787743,
          3461.1141681491263,
          3461.4059176042774,
          3461.6994485465702,
          3461.9947636948473,
          3462.2918657844766,
          3462.5907575673796,
          3462.891441812054,
          3463.1939213036,
          3463.498198843746,
          3463.804277250877,
          3464.112159360056,
          3464.4218480230543,
          3464.733346108376,
          3465.046656501285,
          3465.3617821038324,
          3465.6787258348822,
          3465.997490630139,
          3466.3180794421755,
          3466.640495240458,
          3466.9647410113776,
          3467.2908197582738,
          3467.6187345014646,
          3467.9484882782745,
          3468.2800841430612,
          3468.6135251672454,
          3468.948814439339,
          3469.2859550649728,
          3469.624950166926,
          3469.9658028851545,
          3470.3085163768214,
          3470.653093816325,
          3470.9995383953283,
          3471.347853322788,
          3471.698041824987,
          3472.0501071455597,
          3472.4040525455266,
          3472.759881303322,
          3473.1175967148247,
          3473.4772020933883,
          3473.838700769873,
          3474.202096092675,
          3474.56739142776,
          3474.9345901586903,
          3475.3036956866595,
          3475.674711430524,
          3476.0476408268314,
          3476.422487329857,
          3476.7992544116323,
          3477.1779455619776,
          3477.558564288536,
          3477.9411141168043,
          3478.325598590166,
          3478.7120212699256,
          3479.1003857353385,
          3479.4906955836473,
          3479.8829544301134,
          3480.2771659080504,
          3480.6733336688594,
          3481.0714613820605,
          3481.4715527353287
        ]
      }
    },
    {
      "id": "V038",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333333,
          0.1,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.2,
          0.21666666666666665,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.4,
          0.41666666666666663,
          0.4333333333333333,
          0.45,
          0.4666666666666666,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333333,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666666,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333333,
          0.85,
          0.8666666666666666,
          0.8833333333333332,
          0.9,
          0.9166666666666666,
          0.9333333333333332,
          0.95,
          0.9666666666666666,
          0.9833333333333332,
          1.0
        ],
        "terreno_dem_m": [
          3471.866328379844,
          3471.8810109248416,
          3471.89281048468,
          3471.9017270576555,
          3471.9077606445767,
          3471.910911244695,
          3471.911178856441,
          3471.9085634793028,
          3471.903065114051,
          3471.8946837600765,
          3471.8561325078813,
          3471.76872380081,
          3471.680903250249,
          3471.592670855501,
          3471.504026615813,
          3471.414970532043,
          3471.3255026043066,
          3471.2356228312915,
          3471.1453312140734,
          3471.0546277518474,
          3470.963512445969,
          3470.8719852935574,
          3470.780046297689,
          3470.6876954562495,
          3470.5949327689814,
          3470.50175823813,
          3470.408171861401,
          3470.3141736400994,
          3470.219763572562,
          3470.1249416599926,
          3470.0297079023508,
          3469.9340622985133,
          3469.838004849396,
          3469.7415355550206,
          3469.6446544145892,
          3469.6138615559116,
          3469.596889745394,
          3469.5815653848194,
          3469.5749410164217,
          3469.5831095689928,
          3469.5929255724027,
          3469.6043890282576,
          3469.617499935731,
          3469.632258296034,
          3469.648664109576,
          3469.6667173754668,
          3469.6864180965486,
          3469.70776626911,
          3469.7307618960945,
          3469.7554049794135,
          3469.781695514833,
          3469.8096335069986,
          3469.8392189519136,
          3469.870451854183,
          3469.9033322112373,
          3469.937860026235,
          3469.9740352950957,
          3470.011858021221,
          3470.0513282045204,
          3470.0468570198004,
          3469.9498379884
        ],
        "conductor_m": [
          3481.4715527353287,
          3481.3873851950448,
          3481.3069097669463,
          3481.2301257652307,
          3481.157032535555,
          3481.087629455029,
          3481.0219159322073,
          3480.959891407089,
          3480.9015553511076,
          3480.846907267132,
          3480.7959466894577,
          3480.748673183805,
          3480.7050863473155,
          3480.665185808548,
          3480.6289712274747,
          3480.59644229548,
          3480.567598735356,
          3480.542440301302,
          3480.5209667789213,
          3480.5031779852193,
          3480.4890737686014,
          3480.478654008874,
          3480.471918617241,
          3480.468867536304,
          3480.469500740063,
          3480.473818233913,
          3480.481820054648,
          3480.4935062704576,
          3480.508876980931,
          3480.527932317055,
          3480.550672441217,
          3480.577097547205,
          3480.6072078602106,
          3480.64100363683,
          3480.6784851650673,
          3480.7196527643337,
          3480.764506785455,
          3480.813047610671,
          3480.8652756536417,
          3480.9211913594463,
          3480.9807952045917,
          3481.044087697014,
          3481.1110693760843,
          3481.181740812611,
          3481.256102608848,
          3481.334155398496,
          3481.4158998467115,
          3481.5013366501103,
          3481.590466536773,
          3481.6832902662536,
          3481.779808629584,
          3481.880022449281,
          3481.9839325793546,
          3482.091539905313,
          3482.2028453441717,
          3482.3178498444618,
          3482.436554386237,
          3482.5589599810814,
          3482.6850676721206,
          3482.8148785340272,
          3482.948393673034
        ]
      }
    },
    {
      "id": "V039",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333333,
          0.1,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.2,
          0.21666666666666665,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.4,
          0.41666666666666663,
          0.4333333333333333,
          0.44999999999999996,
          0.4666666666666666,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.6499999999999999,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333332,
          0.8,
          0.8166666666666665,
          0.8333333333333333,
          0.8499999999999999,
          0.8666666666666666,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333332,
          0.95,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3469.946922995175,
          3470.092644897574,
          3470.24872988251,
          3470.4151779550475,
          3470.5919891145286,
          3470.779163364524,
          3470.9767007035753,
          3471.184601138272,
          3471.4028646630504,
          3471.631491286549,
          3471.870481005344,
          3472.1198338260742,
          3472.3795497455826,
          3472.649628766575,
          3472.930070892726,
          3473.2208761220336,
          3473.5220444615243,
          3473.8335759058064,
          3474.155470463308,
          3474.4877281322433,
          3474.83034891423,
          3475.1833328109697,
          3475.546679825661,
          3475.726962212502,
          3475.8122924458653,
          3475.887259675098,
          3475.9518639009934,
          3476.0061051170333,
          3476.0499833259205,
          3476.083498524321,
          3476.106650712913,
          3476.1194398869807,
          3476.1218660440554,
          3476.113929185722,
          3476.0956293088193,
          3476.066966414096,
          3476.0279404968624,
          3475.978551556237,
          3475.9187995905495,
          3475.848684599745,
          3475.7682065814797,
          3475.677365532727,
          3475.576161452566,
          3475.4645943391724,
          3475.3426641918877,
          3475.2103710107012,
          3475.1681334231494,
          3475.388499613523,
          3475.604260029802,
          3475.8154146757756,
          3476.0219635460826,
          3476.2239066415286,
          3476.421243961455,
          3476.6139755066274,
          3476.8021012765084,
          3476.9856212656264,
          3477.1645354791744,
          3477.338843913708,
          3477.5085465686952,
          3477.6736434429044,
          3477.8341345372437
        ],
        "conductor_m": [
          3482.948393673034,
          3482.9603854002667,
          3482.976487368434,
          3482.9966997218457,
          3483.0210226416484,
          3483.0494563458283,
          3483.082001089214,
          3483.118657163477,
          3483.159424897137,
          3483.2043046555614,
          3483.253296840971,
          3483.3064018924433,
          3483.363620285915,
          3483.4249525341893,
          3483.4903991869364,
          3483.5599608307016,
          3483.6336380889097,
          3483.71143162187,
          3483.793342126783,
          3483.8793703377455,
          3483.969517025759,
          3484.063782998735,
          3484.1621691015025,
          3484.264676215817,
          3484.3713052603657,
          3484.4820571907785,
          3484.5969329996346,
          3484.7159337164735,
          3484.839060407801,
          3484.966314177102,
          3485.0976961648494,
          3485.233207548512,
          3485.3728495425694,
          3485.5166233985187,
          3485.6645304048884,
          3485.816571887249,
          3485.9727492082247,
          3486.1330637675064,
          3486.2975170018626,
          3486.4661103851545,
          3486.638845428348,
          3486.8157236795264,
          3486.996746723906,
          3487.18191618385,
          3487.3712337188804,
          3487.564701025698,
          3487.762319838193,
          3487.964091927461,
          3488.1700191018235,
          3488.380103206837,
          3488.5943461253146,
          3488.8127497773426,
          3489.0353161202947,
          3489.262047148853,
          3489.4929448950234,
          3489.7280114281543,
          3489.967248854957,
          3490.2106593195217,
          3490.458245003339,
          3490.7100081253184,
          3490.965950941808
        ]
      }
    },
    {
      "id": "V040",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.04999999999999999,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999998,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999996,
          0.21666666666666665,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.3999999999999999,
          0.41666666666666663,
          0.4333333333333333,
          0.45,
          0.4666666666666666,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333333,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999998,
          0.8166666666666665,
          0.8333333333333333,
          0.85,
          0.8666666666666666,
          0.8833333333333333,
          0.9,
          0.9166666666666665,
          0.9333333333333332,
          0.95,
          0.9666666666666666,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3477.8341345372437,
          3477.9900198482783,
          3478.141299378037,
          3478.2879731247,
          3478.4300410883593,
          3478.5675032658924,
          3478.711901941957,
          3478.981329307991,
          3479.253059643316,
          3479.52709294497,
          3479.9780496419585,
          3480.4565387857792,
          3480.9327250669417,
          3481.4066084887595,
          3481.8781890472274,
          3482.3474667474447,
          3482.814441583623,
          3483.279113558992,
          3483.7414826695967,
          3484.2015489187006,
          3484.659312304154,
          3485.114772827358,
          3485.5679304843834,
          3486.0187852802374,
          3486.467337207466,
          3486.913586272779,
          3487.3575324705,
          3487.799175803827,
          3488.2385162724263,
          3488.6755538705997,
          3489.110288605041,
          3489.542720471898,
          3489.972849472536,
          3490.403946824259,
          3490.8327727627952,
          3491.2535385330157,
          3491.666244133685,
          3492.0708895636003,
          3492.467474823099,
          3492.8559999076083,
          3493.2364648192433,
          3493.6088695551653,
          3493.9732141155737,
          3494.3294984960817,
          3494.677722698661,
          3495.017886720524,
          3495.3499905618046,
          3495.674034219789,
          3495.99001769171,
          3496.2979409793843,
          3496.5978040816112,
          3496.889606993987,
          3497.1733497182768,
          3497.4490322518113,
          3497.7166545948767,
          3497.976216743107,
          3498.235020990625,
          3498.796404599616,
          3499.35548532176,
          3499.9122631586606,
          3500.4667381069553
        ],
        "conductor_m": [
          3490.965950941808,
          3491.219891195844,
          3491.4780123346764,
          3491.7403166716344,
          3492.0068065575397,
          3492.2774843807247,
          3492.552352567054,
          3492.831413579949,
          3493.1146699204064,
          3493.402124127023,
          3493.693778776017,
          3493.9896364812525,
          3494.289699894262,
          3494.5939717042697,
          3494.9024546382175,
          3495.2151514607863,
          3495.532064974425,
          3495.8531980193716,
          3496.1785534736805,
          3496.5081342532485,
          3496.841943311841,
          3497.179983641117,
          3497.5222582706574,
          3497.868770267992,
          3498.219522738627,
          3498.5745188260707,
          3498.933761711866,
          3499.297254615614,
          3499.665000795007,
          3500.0370035458554,
          3500.413266202118,
          3500.793792135931,
          3501.17858475764,
          3501.5676475158275,
          3501.960983897348,
          3502.358597427356,
          3502.7604916693385,
          3503.1666702251473,
          3503.577136735031,
          3503.9918948776676,
          3504.4109483701973,
          3504.8343009682567,
          3505.261956466011,
          3505.693918696189,
          3506.130191530118,
          3506.570778877756,
          3507.0156846877308,
          3507.4649129473714,
          3507.918467682746,
          3508.3763529586968,
          3508.8385728788785,
          3509.3051315857924,
          3509.776033260826,
          3510.251282124287,
          3510.730882435447,
          3511.214838492573,
          3511.70315463297,
          3512.19583523302,
          3512.6928847082177,
          3513.1943075132153,
          3513.7001081418575
        ]
      }
    },
    {
      "id": "V041",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666669,
          0.18333333333333335,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25000000000000006,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.3166666666666667,
          0.33333333333333337,
          0.35000000000000003,
          0.3666666666666667,
          0.38333333333333336,
          0.4,
          0.41666666666666674,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5000000000000001,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333334,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666668,
          0.7333333333333334,
          0.7500000000000001,
          0.7666666666666667,
          0.7833333333333334,
          0.8,
          0.8166666666666668,
          0.8333333333333335,
          0.85,
          0.8666666666666667,
          0.8833333333333333,
          0.9,
          0.9166666666666667,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3500.57699458266,
          3500.656908010022,
          3500.7372051687644,
          3500.817886057963,
          3500.8989506755443,
          3500.980399023331,
          3501.0622310999242,
          3501.1444469083926,
          3501.227046446809,
          3501.310029712834,
          3501.3933967104736,
          3501.4771474388044,
          3501.5612818958625,
          3501.6458000833295,
          3501.7307019998925,
          3501.8159876485674,
          3501.901657027449,
          3501.987710134257,
          3502.074146973,
          3502.160967542286,
          3502.248171841208,
          3502.335759870534,
          3502.4237316305303,
          3502.5120871212885,
          3502.5614482859733,
          3502.345200534136,
          3502.1304877176976,
          3501.9173098356296,
          3501.7056668889377,
          3501.4955588796047,
          3501.286985803752,
          3501.0799476651546,
          3500.874444462834,
          3500.6704761942938,
          3500.468042864689,
          3500.2671444694056,
          3500.067781010922,
          3499.8699524890794,
          3499.673658904413,
          3499.4789002568937,
          3499.2856765465913,
          3499.0939877714263,
          3498.9038339360122,
          3498.715215036214,
          3498.5281310742353,
          3498.3425820508646,
          3498.1585679638624,
          3497.9760888159626,
          3497.7951446054103,
          3497.615735334252,
          3497.4378609995406,
          3497.2615216047097,
          3497.0867171487153,
          3496.9134476307145,
          3496.66266823587,
          3496.3907771834997,
          3496.119077995513,
          3495.847570672836,
          3495.576255215064,
          3495.305131622194,
          3495.0341998955414
        ],
        "conductor_m": [
          3513.7001081418575,
          3513.5255674140617,
          3513.354074091304,
          3513.1856267684566,
          3513.0202240653493,
          3512.857864626759,
          3512.698547122395,
          3512.542270246894,
          3512.3890327198033,
          3512.2388332855735,
          3512.09167071355,
          3511.9475437979568,
          3511.8064513578943,
          3511.6683922373236,
          3511.5333653050598,
          3511.4013694547625,
          3511.2724036049253,
          3511.14646669887,
          3511.023557704734,
          3510.9036756154646,
          3510.7868194488105,
          3510.6729882473132,
          3510.562181078298,
          3510.454397033869,
          3510.3496352308994,
          3510.247894811025,
          3510.149174940638,
          3510.053474810879,
          3509.96079363763,
          3509.87113066151,
          3509.7844851478676,
          3509.700856386773,
          3509.6202436930166,
          3509.5426464060997,
          3509.4680638902296,
          3509.3964955343167,
          3509.3279407519663,
          3509.262398981476,
          3509.1998696858313,
          3509.1403523526988,
          3509.0838464944245,
          3509.030351648029,
          3508.979867375203,
          3508.9323932623047,
          3508.887928920355,
          3508.8464739850374,
          3508.808028116691,
          3508.77259100031,
          3508.7401623455416,
          3508.7107418866817,
          3508.6843293826746,
          3508.66092461711,
          3508.6405273982214,
          3508.6231375588845,
          3508.608754956616,
          3508.5973794735714,
          3508.5890110165474,
          3508.5836495169765,
          3508.5812949309293,
          3508.5819472391136,
          3508.585606446874
        ]
      }
    },
    {
      "id": "V042",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666665,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.4333333333333333,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333333,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.8499999999999999,
          0.8666666666666666,
          0.8833333333333332,
          0.9,
          0.9166666666666667,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3495.102767836225,
          3495.1337365437603,
          3495.1641396312675,
          3495.1939771000775,
          3495.223248950941,
          3495.251955180745,
          3495.2800957912377,
          3495.307670783649,
          3495.3346801562693,
          3495.3611239086326,
          3495.3870020422187,
          3495.412314555074,
          3495.4370614504555,
          3495.4612427244715,
          3495.484858378763,
          3495.507908415052,
          3495.5303928295416,
          3495.552311625395,
          3495.573664800545,
          3495.5944523566204,
          3495.614674291469,
          3495.6343306076233,
          3495.6534213027653,
          3495.671946378773,
          3495.6899058333274,
          3495.7072996689158,
          3495.7241278843994,
          3495.7403904785574,
          3495.756087452949,
          3495.771218806541,
          3495.785784540448,
          3495.799784653068,
          3495.814238148806,
          3496.0656880358047,
          3496.319400468157,
          3496.575375444513,
          3496.8336129659006,
          3497.0941130335154,
          3497.3568756455243,
          3497.6206027788135,
          3497.8824491814603,
          3498.142598694494,
          3498.4010513166468,
          3498.6578070488063,
          3498.912865890798,
          3499.166227843483,
          3499.417892904774,
          3499.6678610754825,
          3499.916132356333,
          3500.162706745495,
          3500.4075842438606,
          3500.6507648517227,
          3500.892248567527,
          3501.13203539197,
          3501.37012532499,
          3501.606518366243,
          3501.8412145156403,
          3502.074213773881,
          3502.305516139407,
          3502.5351216125573,
          3502.763030193346
        ],
        "conductor_m": [
          3508.585606446874,
          3508.617583328147,
          3508.651896270713,
          3508.6885455451,
          3508.727531440253,
          3508.7688542635415,
          3508.8125143407583,
          3508.8585120161238,
          3508.9068476522875,
          3508.9575216303333,
          3509.0105343497785,
          3509.0658862285813,
          3509.123577703141,
          3509.1836092283033,
          3509.245981277362,
          3509.310694342064,
          3509.3777489326135,
          3509.447145577676,
          3509.518884824381,
          3509.5929672383277,
          3509.669393403589,
          3509.748163922716,
          3509.829279416743,
          3509.9127405251925,
          3509.99854790608,
          3510.0867022359193,
          3510.1772042097273,
          3510.2700545410307,
          3510.36525396187,
          3510.462803222807,
          3510.5627030929295,
          3510.6649543598573,
          3510.76955782975,
          3510.8765143273104,
          3510.9858246957947,
          3511.0974897970164,
          3511.2115105113535,
          3511.327887737756,
          3511.4466223937543,
          3511.5677154154628,
          3511.6911677575913,
          3511.8169803934497,
          3511.9451543149567,
          3512.0756905326484,
          3512.2085900756847,
          3512.343853991858,
          3512.4814833476025,
          3512.6214792280016,
          3512.763842736796,
          3512.9085749963933,
          3513.0556771478764,
          3513.2051503510133,
          3513.356995784265,
          3513.5112146447955,
          3513.667808148481,
          3513.8267775299205,
          3513.988124042443,
          3514.151848958121,
          3514.317953567776,
          3514.4864391809942,
          3514.6573071261323
        ]
      }
    },
    {
      "id": "V043",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05000000000000001,
          0.06666666666666667,
          0.08333333333333334,
          0.10000000000000002,
          0.11666666666666668,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333335,
          0.20000000000000004,
          0.21666666666666667,
          0.23333333333333336,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.30000000000000004,
          0.3166666666666667,
          0.33333333333333337,
          0.35000000000000003,
          0.3666666666666667,
          0.38333333333333336,
          0.4000000000000001,
          0.41666666666666674,
          0.43333333333333335,
          0.45,
          0.46666666666666673,
          0.4833333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333334,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666668,
          0.7333333333333334,
          0.75,
          0.7666666666666667,
          0.7833333333333334,
          0.8000000000000002,
          0.8166666666666668,
          0.8333333333333335,
          0.85,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666667,
          0.9333333333333335,
          0.9500000000000001,
          0.9666666666666668,
          0.9833333333333335,
          1.0
        ],
        "terreno_dem_m": [
          3502.8508344857623,
          3502.9635417313784,
          3503.075980857632,
          3503.188151861892,
          3503.300054745712,
          3503.4116895084353,
          3503.5230561496264,
          3503.6302058237247,
          3503.721792959901,
          3503.8136482230652,
          3503.905771613467,
          3503.9981631319984,
          3504.0908227778027,
          3504.1837505510507,
          3504.2769464519824,
          3504.370410481173,
          3504.464142637258,
          3504.5581429228455,
          3504.6524113353835,
          3504.7469478766984,
          3504.8417525461437,
          3504.9368253436023,
          3505.032166270099,
          3505.127775324966,
          3505.22365250811,
          3505.3197978197136,
          3505.4162112608064,
          3505.5128928295526,
          3505.609842527843,
          3505.7070603550424,
          3505.791869426284,
          3505.809375361647,
          3505.82688130049,
          3505.844387242811,
          3505.8618931894816,
          3505.8793991405,
          3505.8969050932574,
          3505.914411052103,
          3505.9319170126887,
          3505.949422977622,
          3505.966928946904,
          3505.9844349187956,
          3506.001940895035,
          3506.019446874754,
          3506.0369528579513,
          3506.054458845497,
          3506.071964836522,
          3506.0894708310257,
          3506.106976829008,
          3506.1244828313393,
          3506.1419888371493,
          3506.159494847307,
          3506.1770008600743,
          3506.1968578422034,
          3506.2346065905185,
          3506.2719084640544,
          3506.308763463539,
          3506.3451715870947,
          3506.38113283709,
          3506.4166472109537,
          3506.451714710117
        ],
        "conductor_m": [
          3514.6573071261323,
          3514.6008580638395,
          3514.548342535278,
          3514.499760084352,
          3514.455110289123,
          3514.414392761807,
          3514.377607148774,
          3514.3447531305405,
          3514.31583042177,
          3514.290838771269,
          3514.2697779619857,
          3514.252647811006,
          3514.239448169556,
          3514.2301789229964,
          3514.2248399908235,
          3514.2234313266695,
          3514.2259529182993,
          3514.2324047876136,
          3514.242786990647,
          3514.2570996175677,
          3514.2753427926823,
          3514.297516674431,
          3514.323621455395,
          3514.3536573622932,
          3514.3876246559876,
          3514.425523631484,
          3514.467354617934,
          3514.5131179786395,
          3514.5628141110556,
          3514.6164434467914,
          3514.6740064516184,
          3514.7355036254703,
          3514.8009355024487,
          3514.87030265083,
          3514.9436056730665,
          3515.0208452057946,
          3515.1020219198385,
          3515.1871365202173,
          3515.27618974615,
          3515.369182371064,
          3515.466115202599,
          3515.5669890826152,
          3515.6718048872017,
          3515.7805635266827,
          3515.8932659456254,
          3516.00991312285,
          3516.1305060714353,
          3516.255045838731,
          3516.3835335063623,
          3516.515970190244,
          3516.652357040588,
          3516.7926952419116,
          3516.9369860130514,
          3517.0852306071715,
          3517.2374303117745,
          3517.393586448713,
          3517.553700374202,
          3517.717773478829,
          3517.8858071875675,
          3518.0578029597887,
          3518.2337622892737
        ]
      }
    },
    {
      "id": "V044",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666668,
          0.13333333333333333,
          0.15,
          0.16666666666666669,
          0.18333333333333335,
          0.2,
          0.21666666666666667,
          0.23333333333333336,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.3,
          0.3166666666666667,
          0.33333333333333337,
          0.35,
          0.3666666666666667,
          0.38333333333333336,
          0.4,
          0.41666666666666674,
          0.43333333333333335,
          0.45,
          0.46666666666666673,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333334,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333334,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333335,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666666,
          0.9333333333333335,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3506.451714710117,
          3506.486335332873,
          3506.5205090814607,
          3506.554235953351,
          3506.5875159499683,
          3506.62034907043,
          3506.652735314562,
          3506.684674682963,
          3506.7161671747976,
          3506.7472127898736,
          3506.777811528095,
          3506.8079633893212,
          3506.8376683741035,
          3506.8669264815826,
          3506.8957377122842,
          3506.924102064817,
          3506.967425504908,
          3507.2114877587687,
          3507.4553712623447,
          3507.699076016113,
          3507.942602019856,
          3508.1859492738286,
          3508.4291177777786,
          3508.6721075309188,
          3508.914918535285,
          3509.1575507883263,
          3509.400004291016,
          3509.642279044634,
          3509.88437504635,
          3510.1262922985634,
          3510.368030800433,
          3510.6095905513284,
          3510.850971551502,
          3511.092173800833,
          3511.333197300174,
          3511.5740420483216,
          3511.8147080454582,
          3512.0551952923897,
          3512.2955037874435,
          3512.5341525751005,
          3512.7207235399633,
          3512.9075626365725,
          3513.0946698646258,
          3513.2820452244628,
          3513.4696887157215,
          3513.657600339188,
          3513.845780094769,
          3514.034227981996,
          3514.2229440011315,
          3514.411928153803,
          3514.601180437722,
          3514.7907008538796,
          3514.9804894023546,
          3515.1705460840412,
          3515.360870897929,
          3515.5514638444392,
          3515.7423249244075,
          3515.9334541375124,
          3516.1248514820963,
          3516.316516961121,
          3516.508450572876
        ],
        "conductor_m": [
          3518.2337622892737,
          3518.2568636879478,
          3518.2838960362556,
          3518.314859568973,
          3518.349754555018,
          3518.3885812974536,
          3518.431340133489,
          3518.478031434485,
          3518.528655605954,
          3518.5832130875674,
          3518.641704353156,
          3518.704129910716,
          3518.770490302413,
          3518.8407861045853,
          3518.9150179277526,
          3518.9931864166165,
          3519.0752922500706,
          3519.161336141202,
          3519.2513188373023,
          3519.345241119869,
          3519.4431038046177,
          3519.5449077414837,
          3519.6506538146336,
          3519.760342942471,
          3519.8739760776452,
          3519.9915542070585,
          3520.113078351875,
          3520.2385495675326,
          3520.367968943746,
          3520.5013376045217,
          3520.6386567081654,
          3520.779927447292,
          3520.925151048836,
          3521.074328774064,
          3521.2274619185823,
          3521.3845518123508,
          3521.545599819694,
          3521.710607339312,
          3521.8795758042934,
          3522.0525066821283,
          3522.2294014747185,
          3522.410261718395,
          3522.595088983926,
          3522.783884876535,
          3522.9766510359123,
          3523.1733891362305,
          3523.3741008861575,
          3523.578788028873,
          3523.7874523420833,
          3524.0000956380354,
          3524.2167197635345,
          3524.437326599959,
          3524.661918063277,
          3524.890496104063,
          3525.123062707515,
          3525.359619893472,
          3525.600169716431,
          3525.844714265564,
          3526.093255664739,
          3526.345796072535,
          3526.6023376822627
        ]
      }
    },
    {
      "id": "V045",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.41666666666666663,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333333,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666666,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3516.5249634351835,
          3516.426430753372,
          3516.324963891121,
          3516.2009332486127,
          3516.0646310225848,
          3515.9253946148488,
          3515.7832240246626,
          3515.6381192517274,
          3515.4900802964717,
          3515.3391071580063,
          3515.1851998368475,
          3515.028358331793,
          3514.868582642698,
          3514.705872770017,
          3514.540228712813,
          3514.371650471517,
          3514.2001380451975,
          3514.025691434394,
          3513.848310637918,
          3513.6679956556122,
          3513.4847464871864,
          3513.2985631338906,
          3513.116550547336,
          3512.9855316256776,
          3512.8574468595443,
          3512.732296249432,
          3512.6100797957743,
          3512.4907974976677,
          3512.3744493564745,
          3512.2610353719547,
          3512.1505555449917,
          3512.043009875099,
          3511.9383983625803,
          3511.8367210082893,
          3511.7379778119025,
          3511.6421687748034,
          3511.549293895614,
          3511.508743306941,
          3511.734621795663,
          3511.9556099822325,
          3512.1717078668366,
          3512.3829154483437,
          3512.589232726782,
          3512.790659701608,
          3512.9871963728006,
          3513.178842738894,
          3513.365598799411,
          3513.5474645559098,
          3513.7244400054574,
          3513.896525149572,
          3514.063719986033,
          3514.2260245172806,
          3514.3834387395173,
          3514.535962654036,
          3514.6835962605796,
          3514.8263395573663,
          3514.9641925455558,
          3515.097155225033,
          3515.225227593408,
          3515.348409651019,
          3515.466701398336
        ],
        "conductor_m": [
          3526.6023376822627,
          3526.4956774290918,
          3526.391950759407,
          3526.291156830471,
          3526.193294823375,
          3526.0983639430283,
          3526.006363418157,
          3525.917292501293,
          3525.8311504687717,
          3525.747936620724,
          3525.667650281071,
          3525.590290797518,
          3525.5158575415508,
          3525.4443499084296,
          3525.375767317183,
          3525.3101092106062,
          3525.247375055253,
          3525.1875643414337,
          3525.130676583211,
          3525.076711318394,
          3525.025668108537,
          3524.977546538935,
          3524.932346218619,
          3524.890066780355,
          3524.8507078806397,
          3524.814269199698,
          3524.78075044148,
          3524.75015133366,
          3524.722471627632,
          3524.69771109851,
          3524.675869545124,
          3524.656946790021,
          3524.6409426794607,
          3524.6278570834165,
          3524.617689895573,
          3524.6104410333264,
          3524.6061104377823,
          3524.604698073756,
          3524.6062039297726,
          3524.6106280180675,
          3524.617970374584,
          3524.6282310589754,
          3524.641410154606,
          3524.657507768551,
          3524.6765240315967,
          3524.698459098242,
          3524.7233131467015,
          3524.7510863789034,
          3524.781779020495,
          3524.8153913208403,
          3524.851923553026,
          3524.891376013863,
          3524.933749023885,
          3524.9790429273567,
          3525.027258092272,
          3525.0783949103597,
          3525.132453797087,
          3525.1894351916585,
          3525.2493395570264,
          3525.312167379889,
          3525.377919170697
        ]
      }
    },
    {
      "id": "V046",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.43333333333333335,
          0.45,
          0.4666666666666666,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666666,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666665,
          0.8333333333333333,
          0.85,
          0.8666666666666667,
          0.8833333333333333,
          0.9,
          0.9166666666666666,
          0.9333333333333332,
          0.95,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3515.466701398336,
          3515.5801028338024,
          3515.6886139579055,
          3515.792234769485,
          3515.89096526896,
          3515.9848054549475,
          3516.0737553271583,
          3516.1578148859626,
          3516.236984129529,
          3516.311263059224,
          3516.380651674124,
          3516.445149972528,
          3516.5047579553357,
          3516.559475621215,
          3516.609302969869,
          3516.654240002396,
          3516.6942867160246,
          3516.7294431121413,
          3516.759709189117,
          3516.785084946843,
          3516.8055703846876,
          3516.8211655039554,
          3516.8561348654503,
          3516.8910798376387,
          3516.923090608833,
          3516.952167180561,
          3516.978309551983,
          3517.001517723866,
          3517.021791693449,
          3517.0391314632175,
          3517.053537031582,
          3517.065008398038,
          3517.0735455633135,
          3517.079148526767,
          3517.0818172871714,
          3517.081551845511,
          3517.0783522008915,
          3517.0722183535227,
          3517.063150302561,
          3517.0511480484997,
          3517.0362115904627,
          3517.0183409289593,
          3516.997536061921,
          3516.973796990959,
          3516.9471237146768,
          3516.9175162338515,
          3516.8866573369883,
          3516.869538711953,
          3516.855354247617,
          3516.844103945516,
          3516.8357878045663,
          3516.830405825879,
          3516.8279580086855,
          3516.828444354326,
          3516.8318648633544,
          3516.8382195341146,
          3516.847508369541,
          3516.859731367286,
          3516.874888529883,
          3516.892979856515,
          3516.91400534706
        ],
        "conductor_m": [
          3525.377919170697,
          3525.314973811876,
          3525.254951930612,
          3525.197853039252,
          3525.1436766738902,
          3525.0924223943657,
          3525.0440897842577,
          3524.998678450884,
          3524.9561880252954,
          3524.9166181622745,
          3524.8799685403324,
          3524.8462388617054,
          3524.8154288523533,
          3524.7875382619577,
          3524.7625668639184,
          3524.740514455353,
          3524.721380857095,
          3524.7051659136914,
          3524.691869493402,
          3524.6814914881993,
          3524.674031813766,
          3524.6694904094948,
          3524.667867238489,
          3524.6691622875614,
          3524.673375567233,
          3524.6805071117356,
          3524.6905569790097,
          3524.703525250706,
          3524.7194120321883,
          3524.7382174525283,
          3524.759941664513,
          3524.784584844643,
          3524.812147193135,
          3524.8426289339204,
          3524.876030314652,
          3524.912351606702,
          3524.951593105167,
          3524.9937551288676,
          3525.038838020353,
          3525.0868421459045,
          3525.1377678955355,
          3525.191615682997,
          3525.248385945781,
          3525.308079145123,
          3525.3706957660056,
          3525.4362363171635,
          3525.504701331088,
          3525.576091364029,
          3525.650406996002,
          3525.7276488307907,
          3525.807817495955,
          3525.8909136428324,
          3525.976937946545,
          3526.0658911060063,
          3526.1577738439246,
          3526.2525869068095,
          3526.3503310649794,
          3526.4510071125655,
          3526.5546158675206,
          3526.661158171624,
          3526.7706348904885
        ]
      }
    },
    {
      "id": "V047",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.41666666666666663,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333333,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666666,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3516.91400534706,
          3516.937965001779,
          3516.9648588210625,
          3516.9946868059037,
          3517.0274489571348,
          3517.0631452729863,
          3517.101775754434,
          3517.1433404016107,
          3517.187839216317,
          3517.2352721966217,
          3517.2856393449956,
          3517.3389406600822,
          3517.3951761416265,
          3517.454345791267,
          3517.516449609252,
          3517.5814875942824,
          3517.6494597481033,
          3517.7203660718633,
          3517.7942065633542,
          3517.8709812246716,
          3517.9506900548513,
          3518.0419920914837,
          3518.1265840583224,
          3518.2111760145976,
          3518.29576796089,
          3518.380359896797,
          3518.4649518224987,
          3518.549543737814,
          3518.634135643549,
          3518.7187275386773,
          3518.8033194238214,
          3518.887911299029,
          3518.9725031639405,
          3519.0570950186,
          3519.1416868628758,
          3519.2262786973015,
          3519.3108705213435,
          3519.395462335895,
          3519.4800541397485,
          3519.5646459332156,
          3519.64923771679,
          3519.7338294903825,
          3519.818421253321,
          3519.9030130064557,
          3519.9876047499215,
          3520.0721964826444,
          3520.1567882051604,
          3520.2413799174265,
          3520.3259716195744,
          3520.4105633118306,
          3520.4951549937905,
          3520.579746665857,
          3520.6643383276732,
          3520.7489299791046,
          3520.8335216202395,
          3520.91340604999,
          3520.928566627497,
          3520.944705261059,
          3520.9618219500503,
          3520.979916694734,
          3520.9989894955793
        ],
        "conductor_m": [
          3526.7706348904885,
          3526.759373612205,
          3526.751030687707,
          3526.7456060492127,
          3526.743099652649,
          3526.7435114776526,
          3526.746841527569,
          3526.753089829453,
          3526.762256434071,
          3526.7743414158963,
          3526.7893448731156,
          3526.8072669276257,
          3526.828107725036,
          3526.8518674346697,
          3526.8785462495644,
          3526.9081443864748,
          3526.940662085874,
          3526.9760996119553,
          3527.014457252634,
          3527.055735319551,
          3527.099934148073,
          3527.1470540972978,
          3527.197095550057,
          3527.250058912916,
          3527.305944616181,
          3527.364753113901,
          3527.426484883871,
          3527.491140427637,
          3527.558720270499,
          3527.6292249615162,
          3527.7026550735104,
          3527.7790112030716,
          3527.8582939705625,
          3527.9405040201236,
          3528.0256420196783,
          3528.1137086609388,
          3528.2047046594103,
          3528.2986307543993,
          3528.3954877090164,
          3528.495276310186,
          3528.5979973686503,
          3528.703651718976,
          3528.8122402195613,
          3528.9237637526453,
          3529.038223224311,
          3529.1556195644953,
          3529.275953726996,
          3529.3992266894793,
          3529.5254394534886,
          3529.6545930444518,
          3529.7866885116896,
          3529.9217269284236,
          3530.0597093917872,
          3530.2006370228314,
          3530.344510966537,
          3530.4913323918213,
          3530.641102491549,
          3530.7938224825416,
          3530.9494936055876,
          3531.108117125452,
          3531.2696943308865
        ]
      }
    },
    {
      "id": "V048",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333333,
          0.1,
          0.11666666666666668,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333335,
          0.2,
          0.21666666666666667,
          0.23333333333333336,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.3,
          0.3166666666666667,
          0.3333333333333333,
          0.35000000000000003,
          0.3666666666666667,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45,
          0.46666666666666673,
          0.4833333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333334,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333334,
          0.7500000000000001,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666668,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666667,
          0.9333333333333335,
          0.9500000000000002,
          0.9666666666666668,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3520.722126303672,
          3520.896415008576,
          3521.0702595286893,
          3521.2436598647732,
          3521.4166160164627,
          3521.5891279834627,
          3521.761195766634,
          3521.9328193651863,
          3522.1039987784443,
          3522.274734008429,
          3522.445025053222,
          3522.614871913969,
          3522.7842745901166,
          3522.9532330822585,
          3523.121747389155,
          3523.289817511999,
          3523.4574434504966,
          3523.6246252041005,
          3523.791362773312,
          3523.957656158155,
          3524.123505358644,
          3524.2889103740995,
          3524.4538712055487,
          3524.618387851925,
          3524.7824603141657,
          3524.9460885914855,
          3525.1092726845955,
          3525.2720125927435,
          3525.434308316718,
          3525.5961598560225,
          3525.7575672107205,
          3525.9185303810827,
          3526.0790493660097,
          3526.2391241670753,
          3526.398754783075,
          3526.5579412145366,
          3526.7166834611953,
          3526.8749815236765,
          3527.0328354010667,
          3527.19024509413,
          3527.3472106017916,
          3527.503731925884,
          3527.659809064483,
          3527.815442018474,
          3527.9918950591045,
          3528.1702619285356,
          3528.3472962406254,
          3528.5229979950027,
          3528.6973671917876,
          3528.87040383128,
          3529.0421079126654,
          3529.212479435985,
          3529.381518401928,
          3529.549224810503,
          3529.715598660924,
          3529.880639953484,
          3530.0443486882677,
          3530.2067248651665,
          3530.367768484194,
          3530.5274795452933,
          3530.6858580488765
        ],
        "conductor_m": [
          3531.2696943308865,
          3531.3805866635685,
          3531.493301177661,
          3531.607838758113,
          3531.7242003041856,
          3531.842386729462,
          3531.9623989618512,
          3532.084237943598,
          3532.20790463129,
          3532.3333999958636,
          3532.4607250226127,
          3532.589880711196,
          3532.720868075647,
          3532.853688144378,
          3532.9883419601906,
          3533.124830580285,
          3533.263155076266,
          3533.4033165341507,
          3533.545316054382,
          3533.689154751831,
          3533.8348337558105,
          3533.9823542100803,
          3534.131717272859,
          3534.282924116832,
          3534.4359759291597,
          3534.5908739114893,
          3534.7476192799613,
          3534.9062132652207,
          3535.0666571124275,
          3535.228952081264,
          3535.393099445948,
          3535.559100495238,
          3535.726956532449,
          3535.896668875458,
          3536.0682388567184,
          3536.2416678232657,
          3536.4169571367333,
          3536.5941081733586,
          3536.773122323997,
          3536.9540009941315,
          3537.136745603884,
          3537.321357588025,
          3537.5078383959885,
          3537.696189491879,
          3537.8864123544868,
          3538.078508477296,
          3538.2724793685,
          3538.4683265510103,
          3538.66605156247,
          3538.865655955265,
          3539.067141296537,
          3539.2705091681964,
          3539.4757611669324,
          3539.6828989042274,
          3539.891924006369,
          3540.102838114464,
          3540.3156428844486,
          3540.530339987104,
          3540.746931108069,
          3540.965417947852,
          3541.1858022218453
        ]
      }
    },
    {
      "id": "V049",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666665,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.4166666666666667,
          0.4333333333333333,
          0.44999999999999996,
          0.4666666666666667,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.6499999999999999,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666668,
          0.8333333333333334,
          0.85,
          0.8666666666666666,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333333,
          0.95,
          0.9666666666666666,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3530.8933519219177,
          3530.885041032839,
          3530.8610622304864,
          3530.83821419718,
          3530.8164969333175,
          3530.7959104387774,
          3530.7764547135903,
          3530.758129758404,
          3530.7409355732416,
          3530.724872157315,
          3530.709939512385,
          3530.6961376370323,
          3530.68346653218,
          3530.6719261987746,
          3530.6615166353813,
          3530.652237843049,
          3530.6440898214046,
          3530.6370725714614,
          3530.631186092778,
          3530.6264303854514,
          3530.6228054500543,
          3530.633612706065,
          3530.646012981169,
          3530.659544029573,
          3530.6742058516734,
          3530.7626191523836,
          3530.9705954982264,
          3531.175179493127,
          3531.376371137715,
          3531.5741704308125,
          3531.768577372399,
          3531.959591961896,
          3532.147214198595,
          3532.331444082754,
          3532.512281613533,
          3532.6897267903987,
          3532.863779612718,
          3533.034440080359,
          3533.201708192727,
          3533.3655839490752,
          3533.526067349732,
          3533.6831583935264,
          3533.8368570806297,
          3533.9871634096357,
          3534.134077381492,
          3534.2775989938445,
          3534.4177282485352,
          3534.5544651428067,
          3534.6878096786145,
          3534.8282445988325,
          3535.2977492955006,
          3535.7593384960587,
          3536.213012199595,
          3536.658770406374,
          3537.0966131134815,
          3537.5265403216354,
          3537.948552027614,
          3538.3626482330305,
          3538.7688289335324,
          3539.1670941314537,
          3539.5574438236026
        ],
        "conductor_m": [
          3541.1858022218453,
          3541.2096581007468,
          3541.2374314631534,
          3541.269122550729,
          3541.304731639226,
          3541.344259038487,
          3541.3877050924502,
          3541.435070179151,
          3541.4863547107248,
          3541.5415591334113,
          3541.600683927558,
          3541.663729607624,
          3541.730696722187,
          3541.8015858539443,
          3541.8763976197192,
          3541.955132670468,
          3542.0377916912853,
          3542.124375401407,
          3542.2148845542206,
          3542.309319937268,
          3542.407682372256,
          3542.509972715061,
          3542.6161918557364,
          3542.7263407185224,
          3542.8404202618512,
          3542.9584314783588,
          3543.08037539489,
          3543.206253072509,
          3543.3360656065097,
          3543.469814126424,
          3543.607499796031,
          3543.7491238133684,
          3543.8946874107423,
          3544.044191854739,
          3544.1976384462337,
          3544.355028520404,
          3544.516363446741,
          3544.6816446290595,
          3544.850873505514,
          3545.0240515486066,
          3545.2011802652037,
          3545.3822611965466,
          3545.567295918266,
          3545.756286040396,
          3545.9492332073874,
          3546.1461390981212,
          3546.3470054259265,
          3546.551833938591,
          3546.760626418379,
          3546.9733846820473,
          3547.1901105808583,
          3547.410806000599,
          3547.6354728615966,
          3547.864113118733,
          3548.096728761465,
          3548.33332181384,
          3548.5738943345136,
          3548.8184484167687,
          3549.0669861885312,
          3549.319509812391,
          3549.57602148562
        ]
      }
    },
    {
      "id": "V050",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.41666666666666663,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666666,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666668,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666668,
          0.8333333333333333,
          0.85,
          0.8666666666666667,
          0.8833333333333333,
          0.9,
          0.9166666666666667,
          0.9333333333333333,
          0.95,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3539.6363245936614,
          3539.752114933486,
          3539.86117613469,
          3539.9635081997894,
          3540.0591111262934,
          3540.1479849145326,
          3540.2301295641328,
          3540.3055450748207,
          3540.3742314454375,
          3540.436188676502,
          3540.4914167664365,
          3540.5399157155634,
          3540.581685522133,
          3540.6167261877695,
          3540.6450377099995,
          3540.666620090928,
          3540.68147332732,
          3540.689597419577,
          3540.6909923685753,
          3540.6856581718066,
          3540.673594829888,
          3540.654802342299,
          3540.6280974561773,
          3540.5962576620736,
          3540.583488119262,
          3540.586333960411,
          3540.587257175345,
          3540.586257763469,
          3540.583335725792,
          3540.578491059617,
          3540.571723767557,
          3540.5630338486662,
          3540.5524213022,
          3540.5398861286353,
          3540.5254283272384,
          3540.509047897893,
          3540.4907448405165,
          3540.470519156782,
          3540.4483708434705,
          3540.424299902832,
          3540.3983063322844,
          3540.3703901356894,
          3540.3405513082043,
          3540.308789854357,
          3540.2751057699506,
          3540.2394990576554,
          3540.2019697157853,
          3540.162517744473,
          3540.1211431441366,
          3540.077845914042,
          3540.0326260544202,
          3539.9854835642723,
          3539.9364184451238,
          3539.885430695703,
          3539.8325203171353,
          3539.777687307291,
          3539.7209316664103,
          3539.66225339648,
          3539.6016524951283,
          3539.5391289621402,
          3539.4746827990875
        ],
        "conductor_m": [
          3549.57602148562,
          3549.4923064965947,
          3549.411332850297,
          3549.333099896989,
          3549.2576070089253,
          3549.184853580346,
          3549.1148390274734,
          3549.047562788506,
          3548.9830243236156,
          3548.9212231149418,
          3548.862158666587,
          3548.805830504615,
          3548.752238177046,
          3548.7013812538507,
          3548.653259326951,
          3548.6078720102123,
          3548.5652189394455,
          3548.5252997723987,
          3548.488114188759,
          3548.453661890146,
          3548.421942600113,
          3548.3929560641427,
          3548.366702049645,
          3548.3431803459557,
          3548.322390764336,
          3548.304333137968,
          3548.289007321958,
          3548.2764131933286,
          3548.2665506510248,
          3548.259419615909,
          3548.2550200307614,
          3548.253351860279,
          3548.2544150910767,
          3548.258209731686,
          3548.264735812555,
          3548.2739933860494,
          3548.2859825264527,
          3548.3007033299664,
          3548.3181559147115,
          3548.338340420728,
          3548.3612570099776,
          3548.386905866345,
          3548.4152871956376,
          3548.4464012255894,
          3548.480248205861,
          3548.516828408043,
          3548.556142125656,
          3548.5981896741573,
          3548.6429713909374,
          3548.690487635329,
          3548.7407387886046,
          3548.7937252539823,
          3548.8494474566296,
          3548.9079058436637,
          3548.9691008841587,
          3549.0330330691477,
          3549.0997029116265,
          3549.1691109465573,
          3549.241257730875,
          3549.3161438434895,
          3549.3937698852915
        ]
      }
    },
    {
      "id": "V051",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333333,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333335,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35000000000000003,
          0.3666666666666667,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333334,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666667,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3539.4746827990875,
          3539.411214830084,
          3539.3539400000814,
          3539.300510371984,
          3539.250925944381,
          3539.205186718469,
          3539.163292694327,
          3539.1252438730935,
          3539.0910402535264,
          3539.0606818374586,
          3539.0341686231736,
          3539.011500613258,
          3538.9926778056197,
          3538.977700202264,
          3538.9665678030346,
          3538.9592806078276,
          3538.9558386167255,
          3539.0725333888713,
          3539.2137616256928,
          3539.3530672389643,
          3539.490450230127,
          3539.6259105982963,
          3539.759448343143,
          3539.8910634648623,
          3540.0207559629407,
          3540.148525838122,
          3540.274373089028,
          3540.3982977165697,
          3540.520299719771,
          3540.6403790993386,
          3540.7585358543693,
          3540.8747699858886,
          3540.989081492306,
          3541.1014703739793,
          3541.2119366316792,
          3541.3204802638556,
          3541.4271012717936,
          3541.531799654236,
          3541.6345754114145,
          3541.735428543311,
          3541.834359049966,
          3541.868625750844,
          3541.900526932572,
          3541.9314667969006,
          3541.961445343044,
          3541.9904625716517,
          3542.0185184821107,
          3542.0456130748566,
          3542.071746349243,
          3542.0969183058214,
          3542.121128944239,
          3542.144378263978,
          3542.1666662655816,
          3542.187992948961,
          3542.2083583136546,
          3542.227762360159,
          3542.246205087759,
          3542.2636864970036,
          3542.280206587246,
          3542.2957653585445,
          3542.310362811627
        ],
        "conductor_m": [
          3549.3937698852915,
          3549.3653108295057,
          3549.33958425282,
          3549.316589948803,
          3549.2963277329472,
          3549.278797442667,
          3549.2639989372988,
          3549.2519320980978,
          3549.242596828239,
          3549.235993052817,
          3549.2321207188406,
          3549.2309797952394,
          3549.2325702728585,
          3549.2368921644593,
          3549.243945504721,
          3549.253730350241,
          3549.266246779532,
          3549.2814948930277,
          3549.2994748130795,
          3549.32018668396,
          3549.3436306718613,
          3549.3698069649004,
          3549.398715773117,
          3549.4303573284774,
          3549.4647318848747,
          3549.5018397181334,
          3549.541681126009,
          3549.58425642819,
          3549.6295659663047,
          3549.677610103919,
          3549.7283892265423,
          3549.781903741629,
          3549.8381540785826,
          3549.89714068876,
          3549.958864045473,
          3550.0233246439934,
          3550.090523001557,
          3550.1604596573675,
          3550.233135172601,
          3550.308550130411,
          3550.3867051359302,
          3550.46760081628,
          3550.551237820572,
          3550.6376168199154,
          3550.726738507419,
          3550.8186035982026,
          3550.9132128293954,
          3551.0105669601494,
          3551.1106667716385,
          3551.2135130670704,
          3551.3191066716904,
          3551.427448432787,
          3551.538539219702,
          3551.652379923835,
          3551.7689714586495,
          3551.8883147596835,
          3552.0104107845555,
          3552.135260512971,
          3552.262864946732,
          3552.3932251097435,
          3552.5263420480246
        ]
      }
    },
    {
      "id": "V052",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333334,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666669,
          0.18333333333333335,
          0.19999999999999998,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.3666666666666667,
          0.38333333333333336,
          0.39999999999999997,
          0.41666666666666663,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333334,
          0.75,
          0.7666666666666667,
          0.7833333333333334,
          0.7999999999999999,
          0.8166666666666668,
          0.8333333333333333,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666667,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3542.2014290624165,
          3542.510445018791,
          3542.8198542753644,
          3543.129656832212,
          3543.4398526897203,
          3543.7504418479703,
          3544.0614243068057,
          3544.372800066501,
          3544.684569126378,
          3544.9967314877886,
          3545.309287150337,
          3545.6222361137757,
          3545.9391977421083,
          3546.2634577768713,
          3546.5885044094975,
          3546.9143376412712,
          3547.2409574716357,
          3547.568363900963,
          3547.8965569291454,
          3548.225536557217,
          3548.555302783884,
          3548.8858556103132,
          3549.2171950361662,
          3549.5493210620543,
          3549.882233688142,
          3550.2159329145047,
          3550.5504187410816,
          3550.8856911682483,
          3551.221750195682,
          3551.5585958241895,
          3551.896228053847,
          3552.2346468837395,
          3552.57385231559,
          3552.913844349154,
          3553.2546229834434,
          3553.682906100711,
          3554.112911984166,
          3554.541344679442,
          3554.9682041853507,
          3555.3934905031124,
          3555.8172036313927,
          3556.2393435708445,
          3556.6599103195276,
          3557.0789038784146,
          3557.4963242470158,
          3557.9121714244884,
          3558.3264454115015,
          3558.7391462068645,
          3559.1502738102254,
          3559.559828221824,
          3559.967809440498,
          3560.3742174672943,
          3560.7790523006074,
          3561.1823139405396,
          3561.584002387206,
          3561.9841176398277,
          3562.382659698363,
          3562.7318453773914,
          3563.0456684354776,
          3563.3598847955463,
          3563.67449445861
        ],
        "conductor_m": [
          3552.5263420480246,
          3552.758997061589,
          3552.9958749686484,
          3553.2369779292358,
          3553.482308141911,
          3553.731867843781,
          3553.985659310522,
          3554.243684856397,
          3554.505946834279,
          3554.772447635672,
          3555.043189690733,
          3555.3181754682946,
          3555.597407475885,
          3555.880888259755,
          3556.1686204048974,
          3556.4606065350727,
          3556.756849312832,
          3557.0573514395433,
          3557.3621156554123,
          3557.6711447395114,
          3557.9844415098028,
          3558.3020088231647,
          3558.6238495754164,
          3558.949966701348,
          3559.2803631747424,
          3559.615042008406,
          3559.954006254195,
          3560.297259003043,
          3560.64480338499,
          3560.996642569209,
          3561.352779764038,
          3561.7132182170067,
          3562.0779612148663,
          3562.4470120836213,
          3562.8203741885577,
          3563.198050934275,
          3563.580045764718,
          3563.966362163205,
          3564.3570036524625,
          3564.751973794657,
          3565.151276191426,
          3565.5549144839133,
          3565.962892352799,
          3566.375213518336,
          3566.7918817403815,
          3567.2129008184334,
          3567.6382745916644,
          3568.068006938955,
          3568.5021017789322,
          3568.940563070002,
          3569.383394810389,
          3569.830601038169,
          3570.2821858313077,
          3570.7381533076996,
          3571.198507625202,
          3571.6632529816766,
          3572.1323936150243,
          3572.605933803226,
          3573.083877864381,
          3573.5662301567477,
          3574.0529950787795
        ]
      }
    },
    {
      "id": "V053",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666665,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.38333333333333336,
          0.39999999999999997,
          0.4166666666666667,
          0.4333333333333333,
          0.45,
          0.4666666666666667,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666666,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333332,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666666,
          0.8833333333333333,
          0.9,
          0.9166666666666666,
          0.9333333333333333,
          0.95,
          0.9666666666666666,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3563.777610584508,
          3563.868440690015,
          3563.9587762331594,
          3564.048617214561,
          3564.137963633444,
          3564.226815490064,
          3564.3151727842524,
          3564.4030355164223,
          3564.4904036863727,
          3564.5772772936198,
          3564.663656338239,
          3564.749540820656,
          3564.834930740656,
          3564.919826097471,
          3565.0042268925336,
          3565.0881331242554,
          3565.171544793736,
          3565.2544619005753,
          3565.3368844444567,
          3565.4188124256834,
          3565.500245843635,
          3565.5811846992347,
          3565.6616289915683,
          3565.7415787215114,
          3565.821033888165,
          3565.899994491559,
          3565.978460532289,
          3566.0564320096064,
          3566.1339089239523,
          3566.210891274771,
          3566.287379063204,
          3566.363372288077,
          3566.438870949075,
          3566.513875047256,
          3566.588384581688,
          3566.573281555286,
          3566.533799973526,
          3566.491351035008,
          3566.445934738985,
          3566.397551085177,
          3566.3462000746754,
          3566.2918817055393,
          3566.23459597887,
          3566.1906849800043,
          3566.165940527248,
          3566.1397123948254,
          3566.112000582284,
          3566.082805090156,
          3566.052125917456,
          3566.01996306517,
          3565.9863165323654,
          3565.951186318965,
          3565.9145724250648,
          3565.8764748506155,
          3565.836893595469,
          3565.79582865947,
          3565.7532800425997,
          3565.709247744373,
          3565.663731764735,
          3565.6167321040953,
          3565.5682487621075
        ],
        "conductor_m": [
          3574.0529950787795,
          3574.01873960421,
          3573.9867151728376,
          3573.9569215360266,
          3573.929358462462,
          3573.904025738146,
          3573.880923166397,
          3573.8600505678496,
          3573.8414077804496,
          3573.824994659456,
          3573.8108110774388,
          3573.7988569242775,
          3573.7891321071615,
          3573.781636550588,
          3573.7763701963613,
          3573.773333003595,
          3573.772524948708,
          3573.773946025426,
          3573.7775962447836,
          3573.7834756351194,
          3573.7915842420816,
          3573.801922128624,
          3573.8144893750095,
          3573.829286078809,
          3573.846312354903,
          3573.8655683354827,
          3573.8870541700494,
          3573.9107700254176,
          3573.936716085715,
          3573.9648925523857,
          3573.9952996441884,
          3574.0279375972023,
          3574.062806664825,
          3574.099907117778,
          3574.1392392441057,
          3574.18080334918,
          3574.224599755702,
          3574.270628803702,
          3574.3188908505467,
          3574.3693862709392,
          3574.4221154569213,
          3574.4770788178785,
          3574.5342767805423,
          3574.5937097889923,
          3574.655378304663,
          3574.7192828063426,
          3574.785423790181,
          3574.8538017696924,
          3574.924417275757,
          3574.9972708566283,
          3575.072363077936,
          3575.1496945226904,
          3575.229265791286,
          3575.311077501508,
          3575.3951302885366,
          3575.4814248049506,
          3575.569961720734,
          3575.6607417232804,
          3575.7537655173983,
          3575.8490338253173,
          3575.9465473866935
        ]
      }
    },
    {
      "id": "V054",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333333,
          0.1,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.2,
          0.21666666666666665,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.4,
          0.41666666666666663,
          0.4333333333333333,
          0.45,
          0.4666666666666666,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333333,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.7499999999999999,
          0.7666666666666666,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333333,
          0.85,
          0.8666666666666666,
          0.8833333333333333,
          0.9,
          0.9166666666666667,
          0.9333333333333332,
          0.95,
          0.9666666666666666,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3565.5682487621075,
          3565.518281738334,
          3565.4668310332386,
          3565.4138966458427,
          3565.359478576896,
          3565.303576825718,
          3565.246191392463,
          3565.187322277057,
          3565.1269694793673,
          3565.065132999275,
          3565.0018128363536,
          3564.937008990798,
          3564.8707214625183,
          3564.8029502513846,
          3564.7336953572985,
          3564.662956779786,
          3564.6137243509725,
          3564.667044567425,
          3564.717891979937,
          3564.7662665885773,
          3564.8121683928657,
          3564.8555973936595,
          3564.8965535889256,
          3564.935036980349,
          3564.9710475666243,
          3565.0045853475913,
          3565.035650323622,
          3565.064242494194,
          3565.0903618594507,
          3565.1140084182607,
          3565.135182171458,
          3565.153883118557,
          3565.1701112590877,
          3565.1838665929727,
          3565.1951491199393,
          3565.2039588402777,
          3565.2102957533607,
          3565.2141598590024,
          3565.21555115722,
          3565.214469647512,
          3565.2109153308065,
          3565.204888205413,
          3565.19638827154,
          3565.185415529051,
          3565.1719699782866,
          3565.1560516185154,
          3565.1376604495463,
          3565.116796471979,
          3565.093459684328,
          3565.0676500874165,
          3565.0393676806434,
          3565.008612463613,
          3564.975384436944,
          3564.9396835995835,
          3564.9015099518074,
          3564.8608634932198,
          3564.8177442234296,
          3564.7721521424282,
          3564.701780704275,
          3564.612261657504,
          3564.5217534815233
        ],
        "conductor_m": [
          3575.9465473866935,
          3575.859099380505,
          3575.7738934461927,
          3575.690928922225,
          3575.6102051644707,
          3575.5317215461982,
          3575.455477458066,
          3575.3814723081214,
          3575.309705521794,
          3575.2401765418927,
          3575.1728848285993,
          3575.107829859466,
          3575.0450111294126,
          3574.984428150718,
          3574.9260804530218,
          3574.869967583316,
          3574.8160891059456,
          3574.7644446026015,
          3574.7150336723207,
          3574.6678559314805,
          3574.622911013796,
          3574.580198570319,
          3574.5397182694333,
          3574.501469796853,
          3574.46545285562,
          3574.4316671661013,
          3574.4001124659885,
          3574.370788510292,
          3574.343695071344,
          3574.3188319387928,
          3574.2961989196024,
          3574.275795838053,
          3574.2576225357357,
          3574.241678871555,
          3574.2279647217256,
          3574.216479979771,
          3574.207224556526,
          3574.200198380131,
          3574.195401396036,
          3574.1928335669973,
          3574.1924948730784,
          3574.19438531165,
          3574.1985048973893,
          3574.20485366228,
          3574.213431655614,
          3574.22423894399,
          3574.2372756113145,
          3574.2525417588035,
          3574.2700375049826,
          3574.2897629856866,
          3574.311718354063,
          3574.3359037805712,
          3574.3623194529855,
          3574.3909655763946,
          3574.421842373205,
          3574.4549500831417,
          3574.4902889632504,
          3574.5278592878994,
          3574.5676613487813,
          3574.6096954549166,
          3574.653961932655
        ]
      }
    },
    {
      "id": "V055",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666665,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.2166666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.4333333333333334,
          0.45,
          0.4666666666666666,
          0.4833333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333334,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666668,
          0.8833333333333334,
          0.9,
          0.9166666666666666,
          0.9333333333333332,
          0.9500000000000001,
          0.9666666666666668,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3564.5398478578104,
          3564.5766562036156,
          3564.6131969406115,
          3564.6494700685685,
          3564.6854755863405,
          3564.7212134958786,
          3564.7566837963354,
          3564.7918864871845,
          3564.826821568463,
          3564.8614890413082,
          3564.895888904463,
          3564.930021158557,
          3564.9638858030166,
          3564.997482838331,
          3565.030812264531,
          3565.0638740810573,
          3565.0966682890526,
          3565.1291948865555,
          3565.161453874976,
          3565.193445254138,
          3565.225169024158,
          3565.2566251850412,
          3565.2878137359294,
          3565.3187346768923,
          3565.410137227851,
          3565.588067937645,
          3565.76519582111,
          3565.94152087764,
          3566.1170431081646,
          3566.2917625106516,
          3566.465679087283,
          3566.638792836822,
          3566.811103759449,
          3566.9826118544834,
          3567.1533171230108,
          3567.3232195635737,
          3567.4923191782764,
          3567.6606159653866,
          3567.828109925351,
          3567.994801057383,
          3568.1606893627313,
          3568.325774840679,
          3568.490057491529,
          3568.653537314599,
          3568.8162143092277,
          3568.978088476571,
          3569.139159817862,
          3569.2994283306302,
          3569.4588940149556,
          3569.825736761536,
          3570.3132973283928,
          3570.802062132968,
          3571.29203117398,
          3571.7832044547395,
          3572.2755819720833,
          3572.769163728749,
          3573.263949723553,
          3573.7599399551978,
          3574.2571344252965,
          3574.7555331347385,
          3575.2551360813554
        ],
        "conductor_m": [
          3574.653961932655,
          3574.7216667752973,
          3574.793016081502,
          3574.8680104646455,
          3574.94665056944,
          3575.028937071939,
          3575.114870679544,
          3575.2044521310095,
          3575.2976821964494,
          3575.3945616773453,
          3575.4950914065507,
          3575.5992722483006,
          3575.7071050982177,
          3575.8185908833198,
          3575.9337305620284,
          3576.0525251241775,
          3576.174975591021,
          3576.301083015241,
          3576.43084848096,
          3576.5642731037456,
          3576.7013580306234,
          3576.8421044400866,
          3576.986513542104,
          3577.134586578134,
          3577.2863248211306,
          3577.4417295755584,
          3577.6008021774023,
          3577.7635439941787,
          3577.9299564249472,
          3578.100040900323,
          3578.27379888249,
          3578.451231865212,
          3578.6323413738455,
          3578.817128965354,
          3579.005596228321,
          3579.1977447829627,
          3579.393576281143,
          3579.5930924063878,
          3579.796294873898,
          3580.0031854305666,
          3580.2137658549914,
          3580.428037957491,
          3580.646003580122,
          3580.867664596692,
          3581.0930229127785,
          3581.322080465743,
          3581.554839224749,
          3581.791301190778,
          3582.031468396648,
          3582.275342907031,
          3582.5229268184676,
          3582.7742222593893,
          3583.029231390134,
          3583.2879564029668,
          3583.5503995220956,
          3583.816563003694,
          3584.0864491359166,
          3584.3600602389233,
          3584.637398664895,
          3584.9184667980576,
          3585.2032670546987
        ]
      }
    },
    {
      "id": "V056",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666667,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.28333333333333327,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.43333333333333335,
          0.44999999999999996,
          0.4666666666666666,
          0.48333333333333334,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666665,
          0.5833333333333333,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.6499999999999999,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.7499999999999999,
          0.7666666666666666,
          0.7833333333333332,
          0.7999999999999999,
          0.8166666666666665,
          0.8333333333333333,
          0.85,
          0.8666666666666667,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666665,
          0.9333333333333332,
          0.95,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3575.358429078974,
          3575.025702669656,
          3574.708218342815,
          3574.557397174046,
          3574.4190855580596,
          3574.2672253283126,
          3574.1018164846255,
          3573.9228590287194,
          3573.7303529597707,
          3573.5242982794075,
          3573.3046949876993,
          3573.071543086404,
          3572.8248425737065,
          3572.564593453474,
          3572.290795723675,
          3572.003449386252,
          3571.7025544424537,
          3571.388110890499,
          3571.060118733449,
          3570.7185779700517,
          3570.363488602731,
          3569.9948506311534,
          3569.6126640561415,
          3569.216928878081,
          3568.768764464767,
          3568.2713928934345,
          3567.7740212868775,
          3567.276649644734,
          3567.1322107698766,
          3567.0246354663645,
          3566.913673009573,
          3566.799323399503,
          3566.6815866365705,
          3566.5604627207954,
          3566.43595165204,
          3566.308053430788,
          3566.176768057289,
          3566.0420955316004,
          3565.9040358533503,
          3565.7625890238487,
          3565.6177550421326,
          3565.469533908773,
          3565.3179256242274,
          3565.162930188323,
          3565.0045476008327,
          3564.8427778628156,
          3564.6776209738523,
          3564.509076934225,
          3564.337145744317,
          3564.161827403583,
          3563.983121912852,
          3563.8010292724075,
          3563.643852547782,
          3563.7968212790215,
          3563.9565642873863,
          3564.1230815727426,
          3564.2963731344726,
          3564.4764389725365,
          3564.6636081679644,
          3564.8611167884083,
          3565.0682831766844
        ],
        "conductor_m": [
          3585.2032670546987,
          3584.923588097037,
          3584.648038019929,
          3584.3766144030164,
          3584.1093148621862,
          3583.84613704955,
          3583.5870786534247,
          3583.3321373983094,
          3583.0813110448685,
          3582.834597389909,
          3582.591994266365,
          3582.3534995432747,
          3582.1191111257635,
          3581.8888269550266,
          3581.662645008308,
          3581.440563298887,
          3581.222579876056,
          3581.008692825106,
          3580.7989002673116,
          3580.59320035991,
          3580.3915912960874,
          3580.194071304964,
          3580.000638651577,
          3579.811291636864,
          3579.626028597653,
          3579.4448479066414,
          3579.267747972387,
          3579.0947272392905,
          3578.9257841875838,
          3578.7609173333167,
          3578.6001252283418,
          3578.4434064603047,
          3578.290759652629,
          3578.1421834645053,
          3577.9976765908805,
          3577.857237762445,
          3577.720865745621,
          3577.5885593425523,
          3577.4603173910955,
          3577.3361387648074,
          3577.2160223729356,
          3577.09996716041,
          3576.9879721078323,
          3576.880036231468,
          3576.776158583236,
          3576.676338250704,
          3576.580574357076,
          3576.4888660611873,
          3576.4012125574977,
          3576.3176130760808,
          3576.2380668826213,
          3576.1625732784073,
          3576.0911316003226,
          3576.023741220842,
          3575.960401548027,
          3575.9011120255186,
          3575.8458721325337,
          3575.794681383859,
          3575.747539329849,
          3575.7044455564205,
          3575.6653996850496
        ]
      }
    },
    {
      "id": "V057",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05000000000000001,
          0.06666666666666667,
          0.08333333333333333,
          0.10000000000000002,
          0.11666666666666668,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333335,
          0.20000000000000004,
          0.21666666666666667,
          0.23333333333333336,
          0.25,
          0.26666666666666666,
          0.2833333333333334,
          0.3,
          0.3166666666666667,
          0.3333333333333333,
          0.35000000000000003,
          0.3666666666666667,
          0.38333333333333336,
          0.4000000000000001,
          0.4166666666666667,
          0.43333333333333335,
          0.45,
          0.46666666666666673,
          0.4833333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666668,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333334,
          0.65,
          0.6666666666666666,
          0.6833333333333335,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333334,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8000000000000002,
          0.8166666666666668,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666666,
          0.9333333333333335,
          0.9500000000000001,
          0.9666666666666668,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3565.2477786716827,
          3565.224135956081,
          3565.197817025724,
          3565.168821880021,
          3565.13715051982,
          3565.1028029442814,
          3565.0657791535587,
          3565.026079147726,
          3564.9837029262853,
          3564.9386504892836,
          3564.89092183692,
          3564.840516968647,
          3564.787435884423,
          3564.7568200108904,
          3564.7389610971386,
          3564.723778389152,
          3564.711271887382,
          3564.7014415917993,
          3564.6942875025597,
          3564.689809620097,
          3564.688007943886,
          3564.820177755532,
          3565.008222992857,
          3565.197606339966,
          3565.3883277962163,
          3565.5803873616005,
          3565.7737850373173,
          3565.9685208223314,
          3566.1645947170796,
          3566.3620067215315,
          3566.56075683639,
          3566.7608450605294,
          3566.9622713948756,
          3567.165035838604,
          3567.3691383929045,
          3567.5745790570363,
          3567.781357831279,
          3567.989474716037,
          3568.1989297106957,
          3568.409722815719,
          3568.6218540313657,
          3568.8353233570997,
          3569.0501307935697,
          3569.266276340295,
          3569.483759997501,
          3569.7025817653366,
          3569.9227416439826,
          3570.1442396339494,
          3570.3670757340356,
          3570.591249944937,
          3570.816762266707,
          3571.0436127001076,
          3571.271801244228,
          3571.5013278990677,
          3571.7321926649597,
          3571.964395542377,
          3572.1979365307056,
          3572.4328156306037,
          3572.6690328414843,
          3572.90658816379,
          3573.1454815978327
        ],
        "conductor_m": [
          3575.6653996850496,
          3575.731598408133,
          3575.8000488461503,
          3575.870751553108,
          3575.943707101244,
          3576.018916081027,
          3576.0963791011654,
          3576.1760967886107,
          3576.2580697885624,
          3576.342298764473,
          3576.428784398056,
          3576.5175273892864,
          3576.608528456411,
          3576.701788335952,
          3576.797307782714,
          3576.8950875697888,
          3576.9951284885624,
          3577.097431348722,
          3577.201996978261,
          3577.308826223488,
          3577.417919949031,
          3577.529279037846,
          3577.642904391225,
          3577.7587969288006,
          3577.8769575885553,
          3577.99738732683,
          3578.120087118329,
          3578.24505795613,
          3578.3723008516918,
          3578.5018168348615,
          3578.6336069538847,
          3578.7676722754118,
          3578.904013884508,
          3579.042632884662,
          3579.183530397794,
          3579.326707564267,
          3579.4721655428925,
          3579.6199055109437,
          3579.769928664162,
          3579.922236216768,
          3580.076829401472,
          3580.2337094694826,
          3580.392877690517,
          3580.554335352813,
          3580.7180837631363,
          3580.8841242467947,
          3581.0524581476466,
          3581.223086828111,
          3581.396011669181,
          3581.571234070434,
          3581.748755450042,
          3581.9285772447847,
          3582.11070091006,
          3582.2951279198955,
          3582.4818597669623,
          3582.6708979625846,
          3582.8622440367544,
          3583.055899538141,
          3583.251866034107,
          3583.4501451107185,
          3583.6507383727576
        ]
      }
    },
    {
      "id": "V058",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.30000000000000004,
          0.31666666666666665,
          0.33333333333333337,
          0.35,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45000000000000007,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.9000000000000001,
          0.9166666666666667,
          0.9333333333333333,
          0.95,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3573.1454815978327,
          3573.385713143449,
          3573.627282800186,
          3573.8701905684975,
          3574.114436448945,
          3574.3600204405648,
          3574.6069425443993,
          3574.8423933955423,
          3575.053314803567,
          3575.2655743247437,
          3575.47917195896,
          3575.6941077053207,
          3575.9103815645335,
          3576.1279935370744,
          3576.3469436222813,
          3576.567231820855,
          3576.811471080834,
          3577.0827199558016,
          3577.354637891878,
          3577.627224889978,
          3577.900480949685,
          3578.174406070451,
          3578.4490002535317,
          3578.724263498225,
          3579.0001958045805,
          3579.2767971721787,
          3579.554067602047,
          3579.832007093131,
          3580.110615647259,
          3580.389893262071,
          3580.6698399392667,
          3580.9504556786133,
          3581.231740479677,
          3581.5136943420566,
          3581.7963172670406,
          3582.0796092540127,
          3582.363570303054,
          3582.6482004135455,
          3582.933499586725,
          3583.219467821972,
          3583.5061051193707,
          3583.7934114789473,
          3584.081386900758,
          3584.3700313841737,
          3584.6593449310185,
          3584.9493275389505,
          3585.2399792097967,
          3585.5312999429834,
          3585.8232897384814,
          3586.1159485964035,
          3586.409276517102,
          3586.7032734992636,
          3586.9979395450546,
          3587.293274652224,
          3587.5892788224746,
          3587.8859520558635,
          3588.183294351289,
          3588.4813057085944,
          3588.779986129303,
          3589.0223832411916,
          3589.232278525437
        ],
        "conductor_m": [
          3583.6507383727576,
          3583.8450680648866,
          3584.0417092124794,
          3584.2406634070617,
          3584.4419322588815,
          3584.6455173969184,
          3584.851420468901,
          3585.0596431413173,
          3585.2701870994297,
          3585.4830540472867,
          3585.6982457077397,
          3585.9157638224547,
          3586.1356101519264,
          3586.3577864754934,
          3586.582294591353,
          3586.8091363165736,
          3587.0383134871117,
          3587.2698279578262,
          3587.503681602492,
          3587.7398763138176,
          3587.978414003457,
          3588.2192966020298,
          3588.462526059132,
          3588.7081043433554,
          3588.9560334423018,
          3589.2063153625986,
          3589.458952129918,
          3589.713945788989,
          3589.9712984036173,
          3590.2310120567013,
          3590.4930888502477,
          3590.75753090539,
          3591.024340362405,
          3591.29351938073,
          3591.5650701389804,
          3591.838994834968,
          3592.115295685718,
          3592.393974927487,
          3592.6750348157807,
          3592.9584776253732,
          3593.2443056503253,
          3593.532521204002,
          3593.8231266190924,
          3594.116124247628,
          3594.4115164610007,
          3594.7093056499857,
          3595.009494224755,
          3595.3120846149036,
          3595.617079269462,
          3595.924480656923,
          3596.234291265257,
          3596.5465136019334,
          3596.8611501939413,
          3597.1782035878095,
          3597.4976763496284,
          3597.819571065068,
          3598.143890339402,
          3598.4706367975264,
          3598.799813083983,
          3599.1314218629773,
          3599.4654658184045
        ]
      }
    },
    {
      "id": "V059",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333334,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666669,
          0.18333333333333335,
          0.19999999999999998,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.33333333333333337,
          0.35000000000000003,
          0.3666666666666667,
          0.38333333333333336,
          0.39999999999999997,
          0.41666666666666663,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333334,
          0.75,
          0.7666666666666667,
          0.7833333333333334,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666667,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3589.317264097426,
          3589.417893535297,
          3589.5197658458414,
          3589.6228810297825,
          3589.7272390878147,
          3589.8328400181263,
          3589.9396838220605,
          3590.0477704997365,
          3590.1571000511863,
          3590.267672476524,
          3590.3794877751625,
          3590.492545947882,
          3590.6068469947063,
          3590.722390915747,
          3590.8391777104034,
          3590.9572073794434,
          3591.07647992299,
          3591.1969953410376,
          3591.3187536330233,
          3591.441754799731,
          3591.565998840566,
          3591.6914857569463,
          3591.8182155482846,
          3591.946188213965,
          3592.0754037541146,
          3592.2058621701253,
          3592.3375634607114,
          3592.4705076259534,
          3592.6044389595736,
          3592.7381699214375,
          3592.8725223239517,
          3593.0074961671116,
          3593.143091451001,
          3593.2793081749555,
          3593.416146339659,
          3593.5536059451806,
          3593.691686991571,
          3593.8303894782225,
          3593.9697134057574,
          3594.1096587742913,
          3594.2502255831396,
          3594.3914138338573,
          3594.53322352491,
          3594.675654657104,
          3594.8187072297637,
          3594.962381243742,
          3595.106676698936,
          3595.2515935962306,
          3595.397131933357,
          3595.543291711919,
          3595.7127926663647,
          3595.922729714266,
          3596.1320453330604,
          3596.340739521879,
          3596.5488122796023,
          3596.7562636069497,
          3596.9630935051027,
          3597.1693019724207,
          3597.374889010627,
          3597.5798546169085,
          3597.7841987929587
        ],
        "conductor_m": [
          3599.4654658184045,
          3599.581706293526,
          3599.6997723471923,
          3599.8196649089,
          3599.9413849225252,
          3600.064933346333,
          3600.1903111529805,
          3600.3175193295283,
          3600.4465588774474,
          3600.5774308126256,
          3600.7101361653768,
          3600.8446759804483,
          3600.9810513170314,
          3601.1192632487655,
          3601.259312863751,
          3601.401201264554,
          3601.544929568218,
          3601.6904989062714,
          3601.8379104247356,
          3601.9871652841366,
          3602.1382646595102,
          3602.291209740416,
          3602.4460017309416,
          3602.602641849717,
          3602.7611313299208,
          3602.9214714192913,
          3603.0836633801364,
          3603.247708489342,
          3603.4136080383846,
          3603.58136333334,
          3603.750975694893,
          3603.922446458349,
          3604.0957769736433,
          3604.270968605354,
          3604.44802273271,
          3604.6269407496025,
          3604.807724064598,
          3604.990374100947,
          3605.1748922965967,
          3605.3612801042004,
          3605.549538991132,
          3605.7396704394955,
          3605.9316759461353,
          3606.1255570226517,
          3606.32131519541,
          3606.518952005553,
          3606.718469009014,
          3606.919867776528,
          3607.123149893645,
          3607.328316960741,
          3607.5353705930333,
          3607.74431242059,
          3607.955144088346,
          3608.167867256112,
          3608.382483598592,
          3608.5989948053934,
          3608.8174025810413,
          3609.0377086449926,
          3609.2599147316473,
          3609.484022590366,
          3609.7100339854787
        ]
      }
    },
    {
      "id": "V060",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.30000000000000004,
          0.3166666666666667,
          0.33333333333333337,
          0.35,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333334,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666667,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3597.8867793512495,
          3598.0715182201657,
          3598.2560596391622,
          3598.4404036087385,
          3598.6245501274616,
          3598.8084991974656,
          3598.9922508164473,
          3599.1758049858922,
          3599.3591617058146,
          3599.542320975276,
          3599.7252827944676,
          3599.90804716377,
          3600.090614082741,
          3600.2729835517603,
          3600.4551555695525,
          3600.637130138084,
          3600.818907255306,
          3601.000486922545,
          3601.181869139049,
          3601.3630539060405,
          3601.5440412215853,
          3601.724831086882,
          3601.783814359065,
          3601.7924280050793,
          3601.80163401392,
          3601.811432384316,
          3601.821823117833,
          3601.8328062131513,
          3601.8443816711415,
          3601.8565494919167,
          3601.869309676379,
          3601.882662222396,
          3601.896607132362,
          3601.9111444048754,
          3601.926274041635,
          3601.941996041188,
          3601.958310405283,
          3601.975217132416,
          3601.99271622353,
          3602.01080767964,
          3602.029491499145,
          3602.0487676821654,
          3602.0686362305805,
          3602.0890971436675,
          3602.1101504206244,
          3602.1317960634306,
          3602.1540340703573,
          3602.1768644424674,
          3602.200287179893,
          3602.1304941122908,
          3602.0080859801233,
          3601.8856778522777,
          3601.763269728194,
          3601.6408616084564,
          3601.518453490537,
          3601.3960453788063,
          3601.273637270018,
          3601.1512291654253,
          3601.0288210655895,
          3600.906412968158,
          3600.784004875485
        ],
        "conductor_m": [
          3609.7100339854787,
          3609.6580139889975,
          3609.609287825073,
          3609.5638550847757,
          3609.521715386816,
          3609.4828683775418,
          3609.4473137309324,
          3609.4150511485996,
          3609.3860803597827,
          3609.360401121348,
          3609.3380132177845,
          3609.318916461204,
          3609.30311069134,
          3609.290595775543,
          3609.2813716087835,
          3609.2754381136488,
          3609.272795240342,
          3609.2734429666834,
          3609.277381298109,
          3609.284610267671,
          3609.295129936037,
          3609.3089403914933,
          3609.3260417499423,
          3609.346434154905,
          3609.3701177775233,
          3609.397092816559,
          3609.427359498397,
          3609.460918077048,
          3609.4977688341487,
          3609.5379120789653,
          3609.5813481483956,
          3609.6280774069724,
          3609.678100246866,
          3609.731417087888,
          3609.788028377495,
          3609.8479345907904,
          3609.911136230532,
          3609.977633827132,
          3610.0474279386654,
          3610.120519150871,
          3610.1969080771605,
          3610.2765953586195,
          3610.359581664015,
          3610.445867689801,
          3610.5354541601246,
          3610.6283418268304,
          3610.7245314694687,
          3610.8240238953013,
          3610.9268199393077,
          3611.0329204641935,
          3611.142326360396,
          3611.2550385460927,
          3611.3710579672097,
          3611.490385597427,
          3611.61302243819,
          3611.7389695187157,
          3611.868227896002,
          3612.0007986548358,
          3612.136682907804,
          3612.275881795301,
          3612.418396485539
        ]
      }
    },
    {
      "id": "V061",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333333,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.4833333333333333,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333334,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333333,
          0.9,
          0.9166666666666667,
          0.9333333333333333,
          0.95,
          0.9666666666666666,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3600.784004875485,
          3600.6615967868784,
          3600.5391887024934,
          3600.416780621919,
          3600.294372544721,
          3600.1719644712584,
          3600.0495564030907,
          3599.9271483377615,
          3599.804740275733,
          3599.682332219459,
          3599.559924165488,
          3599.4375161163252,
          3599.3151080714347,
          3599.1927000293576,
          3599.07029199255,
          3598.947883958582,
          3598.7597779871985,
          3598.522925203792,
          3598.2857762411118,
          3598.0483311008447,
          3597.81058978305,
          3597.5725522866624,
          3597.3342186114955,
          3597.09558875863,
          3596.8566627269543,
          3596.6174405172505,
          3596.3779221286577,
          3596.1381075611207,
          3595.897996815438,
          3595.6575898905394,
          3595.4168867866074,
          3595.175887504264,
          3594.9345920430023,
          3594.6930004024775,
          3594.4511125824547,
          3594.2089285846405,
          3593.966448406508,
          3593.7236720494993,
          3593.4805995128554,
          3593.2372307973374,
          3592.993565901914,
          3592.7496048266994,
          3592.5053475723216,
          3592.358839091253,
          3592.305986698559,
          3592.252640669681,
          3592.1988010051423,
          3592.144467705048,
          3592.0896407690657,
          3592.0343201973033,
          3591.978505989415,
          3591.922198144771,
          3591.865396663819,
          3591.808101547363,
          3591.750312793605,
          3591.6920304034265,
          3591.633254376462,
          3591.5739847128516,
          3591.514221412901,
          3591.4539644747365,
          3591.3932138999526
        ],
        "conductor_m": [
          3612.418396485539,
          3612.13722065428,
          3611.859433564005,
          3611.5850328834135,
          3611.314016309627,
          3611.046381568167,
          3610.7821264129357,
          3610.5212486262003,
          3610.26374601857,
          3610.0096164289816,
          3609.758857724679,
          3609.5114678011946,
          3609.2674445823345,
          3609.02678602016,
          3608.789490094968,
          3608.555554815278,
          3608.324978217812,
          3608.097758367479,
          3607.873893357361,
          3607.653381308693,
          3607.436220370852,
          3607.2224087213363,
          3607.0119445657538,
          3606.804826137806,
          3606.601051699273,
          3606.400619539999,
          3606.2035279778775,
          3606.0097753588384,
          3605.819360056833,
          3605.63228047382,
          3605.448535039754,
          3605.2681222125702,
          3605.0910404781725,
          3604.917288350421,
          3604.7468643711195,
          3604.5797671100013,
          3604.4159951647202,
          3604.255547160838,
          3604.0984217518107,
          3603.9446176189795,
          3603.7941334715592,
          3603.6469680466275,
          3603.5031201091138,
          3603.362588451789,
          3603.2253718952556,
          3603.0914692879383,
          3602.960879506073,
          3602.8336014536985,
          3602.7096340626467,
          3602.5889762925344,
          3602.4716271307543,
          3602.3575855924646,
          3602.2468507205845,
          3602.139421585782,
          3602.0352972864707,
          3601.9344769487966,
          3601.836959726637,
          3601.742744801587,
          3601.651831382959,
          3601.564218707771,
          3601.4799060407427
        ]
      }
    },
    {
      "id": "V062",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333333,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.4833333333333333,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333332,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333334,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333333,
          0.9,
          0.9166666666666667,
          0.9333333333333333,
          0.95,
          0.9666666666666666,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3591.3932138999526,
          3591.3319696873623,
          3591.270231838164,
          3591.208000350764,
          3591.1452752259383,
          3591.0820564639616,
          3591.0183440631085,
          3590.9541380254523,
          3590.8894383487195,
          3590.8242450343378,
          3590.9167532232455,
          3591.20626193351,
          3591.4958693738886,
          3591.7855755442733,
          3592.075380444963,
          3592.3652840750774,
          3592.6552864362147,
          3592.945387526861,
          3593.235587348392,
          3593.525885898984,
          3593.816283181093,
          3594.106779192881,
          3594.3973739344847,
          3594.6880674075173,
          3594.9788596098715,
          3595.2697505431106,
          3595.560740206303,
          3595.8518286003773,
          3596.1430157239965,
          3596.434301579642,
          3596.7256861646083,
          3597.0171694802416,
          3597.3087515263596,
          3597.600432302536,
          3597.892211809798,
          3598.184090047306,
          3598.4760670164615,
          3598.746669962809,
          3598.9824531607933,
          3599.2184338183033,
          3599.454611935491,
          3599.690987511239,
          3599.927560546634,
          3600.164331041939,
          3600.4012989964226,
          3600.638464410915,
          3600.8758272839814,
          3601.113387617032,
          3601.351145410266,
          3601.589100662153,
          3601.827253374858,
          3602.06560354645,
          3602.304151178958,
          3602.5428962703973,
          3602.781838822055,
          3603.020978833518,
          3603.260316305405,
          3603.4998512369566,
          3603.739583629176,
          3603.9795134804517,
          3604.2196407924393
        ],
        "conductor_m": [
          3601.4799060407427,
          3601.5948425852966,
          3601.7130870171177,
          3601.834640328559,
          3601.9595035397447,
          3602.0876776985756,
          3602.2191638807412,
          3602.353963189725,
          3602.4920767568165,
          3602.633505741119,
          3602.778251329561,
          3602.9263147369047,
          3603.0776972057574,
          3603.23240000658,
          3603.3904244377004,
          3603.551771825322,
          3603.716443523536,
          3603.884440914332,
          3604.055765407612,
          3604.2304184411983,
          3604.408401480848,
          3604.589716020266,
          3604.774363581116,
          3604.962345713033,
          3605.153663993637,
          3605.348320028548,
          3605.5463154513964,
          3605.7476519238376,
          3605.952331135568,
          3606.1603548043354,
          3606.3717246759584,
          3606.5864425243353,
          3606.804510151465,
          3607.025929387456,
          3607.250702090547,
          3607.4788301471194,
          3607.7103154717147,
          3607.9451600070493,
          3608.1833657240313,
          3608.424934621778,
          3608.6698687276307,
          3608.9181700971744,
          3609.169840814252,
          3609.424882990984,
          3609.6832987677853,
          3609.9450903133843,
          3610.2102598248384,
          3610.4788095275558,
          3610.7507416753124,
          3611.02605855027,
          3611.304762462997,
          3611.5868557524877,
          3611.87234078618,
          3612.161219959978,
          3612.4534956982698,
          3612.7491704539502,
          3613.0482467084375,
          3613.3507269716997,
          3613.65661378227,
          3613.965909707272,
          3614.2786173424406
        ]
      }
    },
    {
      "id": "V063",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333334,
          0.1,
          0.11666666666666667,
          0.13333333333333333,
          0.15000000000000002,
          0.16666666666666669,
          0.18333333333333332,
          0.2,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.30000000000000004,
          0.3166666666666667,
          0.33333333333333337,
          0.35,
          0.36666666666666664,
          0.38333333333333336,
          0.4,
          0.4166666666666667,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333334,
          0.6000000000000001,
          0.6166666666666667,
          0.6333333333333334,
          0.65,
          0.6666666666666667,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333334,
          0.8500000000000001,
          0.8666666666666667,
          0.8833333333333334,
          0.9,
          0.9166666666666667,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333334,
          1.0
        ],
        "terreno_dem_m": [
          3604.2196407924393,
          3604.459965565315,
          3604.7004877974477,
          3604.941207490427,
          3605.053770178812,
          3604.8877342129663,
          3604.7216982505274,
          3604.555662290174,
          3604.3896263338497,
          3604.2235903802625,
          3604.057554430051,
          3603.8915184819243,
          3603.7254825371106,
          3603.5594465950335,
          3603.393410656334,
          3603.2273747204345,
          3603.061338787815,
          3602.8953028580295,
          3602.7292669315566,
          3602.5632310072,
          3602.397195086124,
          3602.231159168565,
          3602.0651232536984,
          3601.899087341473,
          3601.733051432656,
          3601.56701552664,
          3601.4009796239047,
          3601.234943723286,
          3601.068907826696,
          3600.902871932907,
          3600.7368360417145,
          3600.6069888640313,
          3600.5853650281665,
          3600.563543735901,
          3600.541524987049,
          3600.5193087831076,
          3600.4968951231986,
          3600.474284006712,
          3600.451475434864,
          3600.4284694070325,
          3600.405265922386,
          3600.3818649823525,
          3600.358266585413,
          3600.3344707316496,
          3600.310477422238,
          3600.286286656604,
          3600.2618984345427,
          3600.2373127561546,
          3600.21252962062,
          3600.1875490293382,
          3600.162370980791,
          3600.1369954757592,
          3600.111422514051,
          3600.0856520957623,
          3600.0596842213345,
          3600.033518888972,
          3600.0071561003597,
          3599.9805958550146,
          3599.965342803082,
          3600.0002044182056,
          3600.034473657416
        ],
        "conductor_m": [
          3614.2786173424406,
          3614.1126905662986,
          3613.950088619086,
          3613.7908101361822,
          3613.63485378086,
          3613.482218244271,
          3613.3329022454373,
          3613.18690453124,
          3613.044223876409,
          3612.904859083511,
          3612.768808982941,
          3612.636072432914,
          3612.506648319451,
          3612.3805355563745,
          3612.2577330852955,
          3612.138239875607,
          3612.0220549244746,
          3611.9091772568286,
          3611.7996059253546,
          3611.6933400104867,
          3611.590378620399,
          3611.4907208909985,
          3611.3943659859183,
          3611.30131309651,
          3611.2115614418367,
          3611.125110268667,
          3611.0419588514683,
          3610.962106492401,
          3610.885552521312,
          3610.812296295731,
          3610.7423372008616,
          3610.6756746495803,
          3610.6123080824277,
          3610.5522369676073,
          3610.495460800978,
          3610.441979106052,
          3610.3917914339886,
          3610.3448973635946,
          3610.3012965013154,
          3610.260988481236,
          3610.2239729650746,
          3610.1902496421826,
          3610.1598182295406,
          3610.1326784717567,
          3610.1088301410623,
          3610.0882730373132,
          3610.071006987986,
          3610.0570318481778,
          3610.0463475006027,
          3610.0389538555937,
          3610.0348508511006,
          3610.0340384526894,
          3610.036516653542,
          3610.0422854744565,
          3610.051344963847,
          3610.0636951977444,
          3610.0793362797967,
          3610.0982683412703,
          3610.1204915410503,
          3610.1460060656427,
          3610.1748121291757
        ]
      }
    },
    {
      "id": "V064",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.39999999999999997,
          0.41666666666666663,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333333,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.6499999999999999,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333333,
          0.85,
          0.8666666666666667,
          0.8833333333333333,
          0.9,
          0.9166666666666666,
          0.9333333333333333,
          0.95,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3599.8746610642856,
          3600.1482757308245,
          3600.4162228020996,
          3600.6785022785593,
          3600.9351141600087,
          3601.1860584457218,
          3601.43133513554,
          3601.670944229301,
          3601.904885727399,
          3602.1331596296613,
          3602.3557659353705,
          3602.572704644378,
          3602.783975756545,
          3602.9895792727943,
          3603.1895151912718,
          3603.3837835129284,
          3603.572384237086,
          3603.755317364037,
          3603.932582893187,
          3604.1043913606313,
          3604.2809938650744,
          3604.4528733739326,
          3604.620029886163,
          3604.7824634023887,
          3604.9401739225614,
          3605.0931614460674,
          3605.2414259727598,
          3605.3849675025594,
          3605.523786035793,
          3605.657881572216,
          3605.7872541116108,
          3605.9119036532966,
          3606.0318301978596,
          3606.1470337446635,
          3606.257514294065,
          3606.3632718454355,
          3606.464306398692,
          3606.560617954109,
          3606.6522065111444,
          3606.7390720702806,
          3606.821214630528,
          3606.8986341919954,
          3606.971330754873,
          3607.039304318791,
          3607.102554883747,
          3607.1610824490854,
          3607.271969458232,
          3607.415802829254,
          3607.561525413066,
          3607.7091372096515,
          3607.8586382198287,
          3608.0100284425635,
          3608.163307878634,
          3608.318476527732,
          3608.4755343902884,
          3608.634481465595,
          3608.795317754862,
          3608.958043257352,
          3609.1226579731356,
          3609.28916190265,
          3609.4575550455647
        ],
        "conductor_m": [
          3610.1748121291757,
          3610.285854457387,
          3610.399587599193,
          3610.516012486097,
          3610.6351300716474,
          3610.756941331446,
          3610.881447263156,
          3611.008648886512,
          3611.138547243327,
          3611.2711433974996,
          3611.4064384350245,
          3611.544433464002,
          3611.6851296146438,
          3611.8285280392865,
          3611.9746299123985,
          3612.123436430589,
          3612.274948812621,
          3612.4291682994162,
          3612.5860961540716,
          3612.745733661863,
          3612.9080821302623,
          3613.0731428889417,
          3613.2409172897896,
          3613.4114067069195,
          3613.5846125366816,
          3613.7605361976734,
          3613.9391791307526,
          3614.120542799049,
          3614.304628687975,
          3614.491438305239,
          3614.6809731808576,
          3614.8732348671674,
          3615.0682249388387,
          3615.2659449928883,
          3615.466396648691,
          3615.669581547995,
          3615.875501354935,
          3616.084157756043,
          3616.2955524602676,
          3616.5096871989817,
          3616.7265637260016,
          3616.9461838175994,
          3617.168549272517,
          3617.393661911982,
          3617.6215235797213,
          3617.852136141978,
          3618.085501487525,
          3618.3216215276825,
          3618.56049819633,
          3618.8021334499267,
          3619.046529267524,
          3619.2936876507833,
          3619.5436106239918,
          3619.7963002340807,
          3620.0517585506386,
          3620.309987665932,
          3620.57098969492,
          3620.8347667752737,
          3621.1013210673914,
          3621.370654754418,
          3621.642770042262
        ]
      }
    },
    {
      "id": "V065",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333333,
          0.1,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.2,
          0.21666666666666665,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.4,
          0.41666666666666663,
          0.4333333333333333,
          0.44999999999999996,
          0.4666666666666666,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333333,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666666,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333333,
          0.8499999999999999,
          0.8666666666666666,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333332,
          0.9499999999999998,
          0.9666666666666666,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3609.5321860478384,
          3609.6319726889633,
          3609.733676645276,
          3609.8372979166197,
          3609.9428365040285,
          3610.094294592136,
          3610.2995371458046,
          3610.5086143317703,
          3610.7215261497413,
          3610.938272600208,
          3611.1588536836252,
          3611.3832694004896,
          3611.6115197512527,
          3611.8436047355685,
          3612.0795243564285,
          3612.3192786117615,
          3612.5628675029548,
          3612.8102910303974,
          3613.0615491954622,
          3613.3166419960758,
          3613.545472372297,
          3613.772738994114,
          3614.0038402540245,
          3614.2387761542627,
          3614.4775466935225,
          3614.7201518731636,
          3614.9665916945933,
          3615.216866156437,
          3615.4709752610383,
          3615.7289190069882,
          3615.9906973966663,
          3616.256310429578,
          3616.525758105252,
          3616.7990404251404,
          3617.076157390639,
          3617.3571090023142,
          3617.6418952576128,
          3617.930516160003,
          3618.222971709018,
          3618.519261905043,
          3618.8193867486493,
          3619.123346239182,
          3619.4311403802367,
          3619.742769168257,
          3620.058232606684,
          3620.377530696144,
          3620.700663434853,
          3621.027630823437,
          3621.202108261732,
          3621.30043442417,
          3621.3968433000987,
          3621.491334890015,
          3621.583909194101,
          3621.6745662104736,
          3621.7633059408718,
          3621.850128382542,
          3621.935033536988,
          3622.0180214042875,
          3622.0990919828105,
          3622.17824527377,
          3622.2554812765866
        ],
        "conductor_m": [
          3621.642770042262,
          3621.745020257011,
          3621.850663200944,
          3621.959699765596,
          3622.0721308711422,
          3622.1879574664054,
          3622.307180528863,
          3622.429801064654,
          3622.555820108592,
          3622.6852387241693,
          3622.8180580035682,
          3622.9542790676696,
          3623.093903066063,
          3623.2369311770544,
          3623.3833646076787,
          3623.5332045937093,
          3623.6864523996665,
          3623.843109318831,
          3624.0031766732527,
          3624.166655813763,
          3624.3335481199856,
          3624.5038550003487,
          3624.6775778920965,
          3624.854718261301,
          3625.0352776028753,
          3625.219257440586,
          3625.4066593270645,
          3625.5974848438227,
          3625.791735601264,
          3625.989413238699,
          3626.1905194243573,
          3626.395055855402,
          3626.6030242579463,
          3626.8144263870654,
          3627.0292640268112,
          3627.2475389902297,
          3627.469253119375,
          3627.694408285324,
          3627.923006388193,
          3628.155049357155,
          3628.3905391504527,
          3628.629477755419,
          3628.871867188491,
          3629.1177094952272,
          3629.3670067503267,
          3629.619761057644,
          3629.87597455021,
          3630.1356493902454,
          3630.3987877691848,
          3630.66539190769,
          3630.935464055671,
          3631.2090064923063,
          3631.486021526059,
          3631.766511494699,
          3632.0504787653213,
          3632.337925734366,
          3632.6288548276393,
          3632.9232685003335,
          3633.221169237048,
          3633.522559551809,
          3633.827441988093
        ]
      }
    },
    {
      "id": "V066",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.05,
          0.06666666666666667,
          0.08333333333333333,
          0.1,
          0.11666666666666665,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.2,
          0.21666666666666665,
          0.2333333333333333,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35,
          0.36666666666666664,
          0.3833333333333333,
          0.4,
          0.41666666666666663,
          0.4333333333333333,
          0.44999999999999996,
          0.4666666666666666,
          0.4833333333333333,
          0.5,
          0.5166666666666666,
          0.5333333333333333,
          0.55,
          0.5666666666666667,
          0.5833333333333333,
          0.6,
          0.6166666666666666,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7,
          0.7166666666666666,
          0.7333333333333333,
          0.75,
          0.7666666666666666,
          0.7833333333333333,
          0.8,
          0.8166666666666667,
          0.8333333333333333,
          0.8499999999999999,
          0.8666666666666666,
          0.8833333333333333,
          0.8999999999999999,
          0.9166666666666666,
          0.9333333333333332,
          0.9499999999999998,
          0.9666666666666666,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3622.2554812765866,
          3622.330799989511,
          3622.4042014151983,
          3622.475685549887,
          3622.5452523959048,
          3622.612901952387,
          3622.678634218953,
          3622.742449194034,
          3622.804346880022,
          3622.86432727494,
          3622.9223903793586,
          3622.9785361921913,
          3623.032764714053,
          3623.085075944261,
          3623.135469882352,
          3623.183946528614,
          3623.2305058830993,
          3623.275147944536,
          3623.3178727126715,
          3623.375423169606,
          3623.4548252792165,
          3623.532310096503,
          3623.6078776261593,
          3623.6815278651857,
          3623.7532608129145,
          3623.8230764709087,
          3623.8909748364686,
          3623.9569559122083,
          3624.021019694922,
          3624.0831661874145,
          3624.143395387887,
          3624.201707295777,
          3624.2581019105073,
          3624.312579233205,
          3624.3651392633783,
          3624.415781999929,
          3624.4645074424334,
          3624.511315592388,
          3624.5562064480428,
          3624.599180010993,
          3624.6402362770837,
          3624.6793752509875,
          3624.716596927695,
          3624.751901310701,
          3624.79332869902,
          3624.8504362316885,
          3624.907543792084,
          3624.9646513763328,
          3625.021758988425,
          3625.0788666277463,
          3625.135974293006,
          3625.1930819839845,
          3625.2501897009015,
          3625.3072974454317,
          3625.3644052153754,
          3625.421513012241,
          3625.478620835773,
          3625.535728684259,
          3625.592836560472,
          3625.6499444616,
          3625.707052390418
        ],
        "conductor_m": [
          3633.827441988093,
          3633.785106571062,
          3633.746152480528,
          3633.7105793877517,
          3633.678386992528,
          3633.649575023179,
          3633.6241432365573,
          3633.6020914180403,
          3633.5834193815294,
          3633.568126969449,
          3633.5562140527436,
          3633.547680530879,
          3633.5425263318393,
          3633.5407514121275,
          3633.5423557567647,
          3633.5473393792904,
          3633.555702321762,
          3633.5674446547555,
          3633.582566477366,
          3633.601067917209,
          3633.622949130421,
          3633.64821030166,
          3633.6768516441093,
          3633.7088733994774,
          3633.744275838,
          3633.783059258443,
          3633.825223988106,
          3633.8707703828222,
          3633.9196988269655,
          3633.9720097334493,
          3634.027703543733,
          3634.086780727824,
          3634.149241784284,
          3634.215087240231,
          3634.284317651343,
          3634.356933601866,
          3634.4329357046167,
          3634.512324600987,
          3634.595100960952,
          3634.681265483073,
          3634.770818894504,
          3634.8637619509996,
          3634.96009543692,
          3635.0598201652365,
          3635.162936977541,
          3635.2694467440506,
          3635.3793503636166,
          3635.4926487637313,
          3635.6093429005364,
          3635.72943375883,
          3635.8529223520763,
          3635.9798097224134,
          3636.1100969406616,
          3636.2437851063332,
          3636.3808753476424,
          3636.521368821513,
          3636.6652667135895,
          3636.812570238247,
          3636.9632806386007,
          3637.1173991865176,
          3637.274927182626
        ]
      }
    },
    {
      "id": "V067",
      "perfil": {
        "fraction": [
          0.0,
          0.016666666666666666,
          0.03333333333333333,
          0.049999999999999996,
          0.06666666666666667,
          0.08333333333333333,
          0.09999999999999999,
          0.11666666666666667,
          0.13333333333333333,
          0.15,
          0.16666666666666666,
          0.18333333333333332,
          0.19999999999999998,
          0.21666666666666667,
          0.23333333333333334,
          0.25,
          0.26666666666666666,
          0.2833333333333333,
          0.3,
          0.31666666666666665,
          0.3333333333333333,
          0.35000000000000003,
          0.36666666666666664,
          0.38333333333333336,
          0.39999999999999997,
          0.4166666666666667,
          0.43333333333333335,
          0.45,
          0.4666666666666667,
          0.48333333333333334,
          0.5,
          0.5166666666666667,
          0.5333333333333333,
          0.5499999999999999,
          0.5666666666666667,
          0.5833333333333334,
          0.6,
          0.6166666666666667,
          0.6333333333333333,
          0.65,
          0.6666666666666666,
          0.6833333333333333,
          0.7000000000000001,
          0.7166666666666667,
          0.7333333333333333,
          0.75,
          0.7666666666666667,
          0.7833333333333334,
          0.7999999999999999,
          0.8166666666666667,
          0.8333333333333334,
          0.85,
          0.8666666666666667,
          0.8833333333333333,
          0.9,
          0.9166666666666666,
          0.9333333333333333,
          0.9500000000000001,
          0.9666666666666667,
          0.9833333333333333,
          1.0
        ],
        "terreno_dem_m": [
          3625.6370947778382,
          3625.9050255984853,
          3626.1729564469492,
          3626.4408873212624,
          3626.70881822343,
          3626.976749151409,
          3627.244680107282,
          3627.5126110889264,
          3627.780542099412,
          3628.0484731347606,
          3628.3164041980426,
          3628.5843352880793,
          3628.8522664049497,
          3629.120197548615,
          3629.3881287202134,
          3629.6560599176205,
          3629.9239911428467,
          3630.19192239392,
          3630.4598536718263,
          3630.700217215343,
          3630.922878017252,
          3631.142650201965,
          3631.3448323534026,
          3631.4316535615417,
          3631.522326316821,
          3631.616850619437,
          3631.715226470342,
          3631.8174538684293,
