## 2. Antecedentes y bases del replanteamiento

### 2.1 Antecedente de electrificación

Los documentos recibidos describían una propuesta de distribución interna en Limbani, con tres subestaciones de 50, 100 y 100 kVA. Ese antecedente aporta referencias de equipos y emplazamiento, pero no resuelve el transporte solicitado a Huancasayani. El presente diseño reemplaza ese alcance por una línea entre dos estaciones; los metrados urbanos anteriores no se incorporan al presupuesto de la línea.

### 2.2 Documentación utilizada

Se revisaron el expediente anterior, su CAD, el catastro aportado y el proyecto QGIS de Limbani. Estos archivos se conservan como antecedentes y se contrastan con el directorio de centros poblados del INEI, las vías y cauces de Open Street Map y un modelo digital de elevaciones público. El registro de fuentes identifica procedencia, fecha, sistema de referencia y limitaciones.

### 2.3 Características referenciales de la fuente

La central existente se toma como antecedente aportado: aproximadamente 200 kW, generación 380 V, 60 Hz y turbina Michell-Banki; no se localizaron placas/acta de inspección que certifiquen esa configuración. La transformación previa 0.38/10 kV y 250 kVA también es referencia sin placa comprobada. SE-HUA es proyectada, no instalación existente confirmada.

### 2.4 Relación con el estudio hidroeléctrico

El estudio hidroeléctrico R03 evaluó otro replanteamiento de mayor potencia con supuestos hidráulicos condicionados. No se incorporan automáticamente su alternativa 600 kW ni su potencia de estiaje. La oferta firme de esta central existente sigue pendiente de aforos/curvas/equipos y del suministro actual a Limbani. La demanda del presente trabajo comprende Huancasayani y no suma habitantes de Limbani.

### 2.5 Criterio de transformación

Se propone suministrar o adecuar dos transformadores de 250 kVA. El presupuesto conservador considera dos equipos nuevos; una reutilización sólo podrá descontarse después de comprobar estado, relación, grupo, impedancia y capacidad a altitud.

