## 3. Emplazamiento y trazado de gabinete

### 3.1 Emplazamiento de salida y sistema de referencia

El ámbito es Limbani–Huancasayani, provincia de Sandia, departamento de Puno. Sistema horizontal: WGS 84/UTM zona 19 Sur, EPSG:32719, metros. SE-LIM propuesta: E 425715.00, N 8436650.00, tomada del CAD previo. Existe otra referencia de memoria E 425580, N 8436580, distante unos 152 m; se conserva la discrepancia, sin resolverla mediante coordenadas del centro urbano.

### 3.2 Emplazamiento de llegada

SE-HUA propuesta: E423 945.21, N8 430 951.88, correspondiente al nodo OSM de Huancasayani Centro (lat-14.1917532, lon-69.7048438). Es referencia de la localidad y no ubicación verificada de predio/subestación. El plano lo indica expresamente. La restitución/captación hidroeléctrica no es objeto del trazado eléctrico.

### 3.3 Procedimiento de trazado

La consulta OSM del 14 de octubre de 2026 se archivó íntegra. Se construyó el grafo vial y se obtuvo un camino mínimo de 6 998.88 m. Se compararon desplazamientos de±20 m respecto de la vía; el corredor elegido usa-20 m, simplificación 8 m y desvíos alrededor de edificios del catastro. El eje eléctrico resultante mide 6 696.37 m; la diferencia responde a geometría de gabinete, no a una medición vial oficial.

### 3.4 Restricciones del corredor

El desplazamiento de 20 m no define servidumbre ni faja marginal. La búsqueda evita sobrevolar los polígonos de casas disponibles con una separación de estudio cercana a 4 m. Se usaron 8 m de separación a ejes cartográficos de agua para alertas y 30 m como cautela; ninguno es un ancho legal ANA. Un cauce representado por eje no permite conocer bordes, inundación ni socavación.

### 3.5 Inventario de apoyos y vanos

Hay 111 postes proyectados, P001–P111;110 vanos, V001–V110;64 cantones de retención y 128 retenidas independientes por ramal. Se eliminaron dos apoyos casi coincidentes manteniendo distancia a edificios y longitud admisible de los vanos. No se presentan postes observados en campo.

### 3.6 Cotas y precisión topográfica

Cotas de terreno obtenidas por interpolación bilineal de HGT público de~30 m: mínimo 3 235.3 y máximo 3 771.4 m. Datum vertical/composición de tesela pendientes. El DEM puede omitir taludes, techos, árboles y crecidas: no acredita distancias de seguridad reales. Se requieren levantamiento RTK/estación total, perfiles, cruces, predios y geotecnia.

