## 4. Población y demanda de Huancasayani

### 4.1 Localidades comprendidas

El INEI 2017 registra Huancasayani Centro (2112030050), Bellavista (2112030051) y Lince (2112030036). El escenario agrega estas tres localidades, sin sumar la población del distrito ni Limbani. La variante Huancasarani de OSM no reemplaza la identificación censal.

### 4.2 Proyección de usuarios

La base censal reúne 549 habitantes y 321 viviendas ocupadas. Con crecimiento geométrico supuesto de 1 % anual durante nueve años, la población alcanza aproximadamente 600 habitantes en 2026. Al redondear las viviendas por localidad se estiman 353 usuarios potenciales; son una proyección, no un padrón de abonados.

### 4.3 Calificación y simultaneidad

Para estimar la demanda se adopta provisionalmente RD 108-2023: categoría I, 600 W por usuario, en Centro y Bellavista; categoría II, 400 W, en Lince; simultaneidad 0.80. La categoría requiere comprobación. El alumbrado considera 60 luminarias de 54.1 W de entrada y 14 kW de servicios supuestos.

### 4.4 Composición de la demanda

El resultado es 154.24 kW domésticos, 3.246 kW de alumbrado y 14.00 kW de servicios: 171.49 kW y 190.54 kVA con factor de potencia 0.90. Los servicios comprenden salud (3 kW), educación y comunicaciones (3 kW), bombeo (3 kW), comercio y talleres (4 kW) y usos comunales (1 kW).

### 4.5 Frontera del abastecimiento

La llegada en Centro no demuestra que Bellavista y Lince dispongan de redes posteriores. Esas obras corresponden a otro proyecto. Se evalúa crecimiento de usuarios de 1 % y 1.5 % anual como sensibilidad, sin garantizar consumo futuro.

### 4.6 Perfil horario de estudio

El perfil supuesto utiliza fracciones de la demanda máxima: 0.30 en carga baja, 0.55 en la mañana, 0.60 al mediodía, 0.65 por la tarde y 1.00 en el pico nocturno. No es una curva medida. Las pérdidas se calculan al pico; se agregan 5 kW de auxiliares sin duplicarlos como servicios de usuarios.

