## 12. Conclusiones y comprobaciones posteriores

### 12.1 Resultado del diseño de la línea

La corrección efectiva transforma el proyecto urbano previo en una línea troncal independiente a Huancasayani: 6.696 km, AAAC 50 mm², 10 kV condicionado a compatibilidad, 111 postes, 110 vanos y dos transformaciones 250 kVA propuestas. El documento, los cálculos y los gráficos comparten fuente única.

### 12.2 Balance de abastecimiento

Demanda 2026:171.49 kW para 353 usuarios potenciales. El flujo PQ con toma de estudio+5% entrega~371.1 V en llegada y exige 183.31 kW. Por ello, 200 kW de referencia no bastan para Huancasayani y 25 kW adicionales de Limbani; estiaje puede reducir más la oferta.

### 12.3 Protección y seguridad

La fuente aislada obliga a considerar corriente de falla decreciente y protección 51 V/diferencial/tierra. Las tablas de flexión/tensión y margen DEM son comprobaciones de estudio; no sustituyen certificados de postes/retenciones, perfiles de campo y condiciones de paso/contacto.

### 12.4 Comprobaciones prioritarias

Prioridad de campo: identificar con certeza CM/SE salida y predio SE llegada; placas/tensión/impedancias/AVR; padrón y curva de Huancasayani; demanda Limbani y potencia estacional; topografía con cruces/techos/cauces; geotecnia y resistividad; cotejo completo RD 018 y régimen; fichas/ofertas y ajustes deprotección. Estas comprobaciones delimitan el trabajo posterior a la presentación académica.

### 12.5 Actualización con datos de campo

La implementación posterior deberá recalcular eje, postes, pérdidas/flujo, cortocircuito y presupuesto cuando cambien datos de campo. Si no se acredita fuente suficiente, se debe reducir etapa de usuarios o reforzar generación/respaldo; no declarar la línea como garantía de 200 kW permanentes.

