{
  "revision": "LP-R02",
  "estado": "REVISION ACADEMICA CON OBSERVACIONES ABIERTAS",
  "geometria_fuente": "datos/lp-r02/geometria-base.json",
  "longitud_horizontal_m": 6696.368693212352,
  "longitud_electrica_m": 6758.12029708575,
  "demanda_kW": 171.48600000000002,
  "parametros_linea": {
    "R_ohm_fase": 5.432569065774757,
    "X_ohm_fase": 3.0914666880762,
    "DMG_m": 1.5119052598738478,
    "GMR_m": 0.0035046000000000005,
    "longitud_electrica_m": 6758.12029708575
  },
  "configuracion_mecanica": {
    "H0_N": 2205.0,
    "q0_N_m": 1.32389775,
    "EA_N": 3069000.0,
    "T0_C": 15,
    "gamma_tension": 1.65,
    "gamma_vertical": 1.5,
    "gamma_viento": 2.5,
    "angulo_retenida_deg": 45,
    "diametro_cima_m": 0.18,
    "diametro_base_m": 0.375,
    "peso_herrajes_N": 300
  },
  "clima": [
    {
      "id": "EDS",
      "temperatura_c": 15,
      "viento_ms": 0,
      "hielo_mm": 0,
      "creep": 0,
      "fuente": "Estado inicial supuesto",
      "qv_N_m": 1.32389775,
      "presion_pa": 0.0,
      "diametro_cargado_m": 0.009
    },
    {
      "id": "VIENTO",
      "temperatura_c": 5,
      "viento_ms": 29,
      "hielo_mm": 0,
      "creep": 0,
      "fuente": "CNE250-1B área1, sólo viento",
      "qv_N_m": 1.32389775,
      "presion_pa": 382.65500000000003,
      "diametro_cargado_m": 0.009
    },
    {
      "id": "HIELO",
      "temperatura_c": 0,
      "viento_ms": 0,
      "hielo_mm": 6,
      "creep": 0,
      "fuente": "CNE250-1B área1, sólo hielo",
      "qv_N_m": 3.8554321618301355,
      "presion_pa": 0.0,
      "diametro_cargado_m": 0.020999999999999998
    },
    {
      "id": "COMBINADO",
      "temperatura_c": 0,
      "viento_ms": 14.5,
      "hielo_mm": 3,
      "creep": 0,
      "fuente": "CNE250-1B área1, hielo y viento",
      "qv_N_m": 2.336511514732054,
      "presion_pa": 95.66375000000001,
      "diametro_cargado_m": 0.015
    },
    {
      "id": "FRIO",
      "temperatura_c": -5,
      "viento_ms": 0,
      "hielo_mm": 0,
      "creep": 0,
      "fuente": "Sensibilidad académica, no registro climático",
      "qv_N_m": 1.32389775,
      "presion_pa": 0.0,
      "diametro_cargado_m": 0.009
    },
    {
      "id": "CALOR_FINAL",
      "temperatura_c": 75,
      "viento_ms": 0,
      "hielo_mm": 0,
      "creep": 0.000345,
      "fuente": "Máxima temperatura adoptada coherente con resistencia eléctrica; fluencia de sensibilidad, sin curva de proveedor",
      "qv_N_m": 1.32389775,
      "presion_pa": 0.0,
      "diametro_cargado_m": 0.009
    }
  ],
  "postes": [
    {
      "id": "P001",
      "e": 425715.0,
      "n": 8436650.0,
      "cota_dem_m": 3235.3252128347076,
      "progresiva_m": 0,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0,
      "tipo_r01": "TERMINAL",
      "tipo_r02": "TERMINAL",
      "retenidas_r01": 1,
      "retenidas_r02": 1,
      "M_sin_retenidas_kNm": 183.6852725248165,
      "M_con_ideales_kNm": 20.571388101421256,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.2408545615433937,
      "DC_propuesta": 0.2408545615433937,
      "vertical_min_kN": -4.664995811868912,
      "vertical_max_kN": 0.049878232433258576,
      "compresion_retenidas_max_kN": 12.733452977242662,
      "retenida_tiro_kN": 24.50662298233901,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "FRIO",
      "viento_critico_deg": 0,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.3612818423150906,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P002",
      "e": 425745.15828882635,
      "n": 8436613.76080598,
      "cota_dem_m": 3249.6405993728868,
      "progresiva_m": 47.1465965706794,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 27.257459359777172,
      "M_con_ideales_kNm": 27.246357106123952,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3191366275585666,
      "DC_propuesta": 0.3191366275585666,
      "vertical_min_kN": 0.7811239341897662,
      "vertical_max_kN": 1.6697818399055522,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 225,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.4787049413378499,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P003",
      "e": 425775.31657765264,
      "n": 8436577.52161196,
      "cota_dem_m": 3261.105846597628,
      "progresiva_m": 94.29319313988984,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 92.5941336908405,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 320.3369537727879,
      "M_con_ideales_kNm": 30.91895058513367,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.3108994528419675,
      "DC_propuesta": 0.3108994528419675,
      "vertical_min_kN": 1.3298383752692957,
      "vertical_max_kN": 6.330872446158521,
      "compresion_retenidas_max_kN": 42.03411817079097,
      "retenida_tiro_kN": 26.35202770750362,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "HIELO",
      "viento_critico_deg": 0,
      "acciones": "REPLANTEAR GIRO MAYOR DE 90 GRADOS O ARMADO ESPECIAL",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P004",
      "e": 425715.1056496458,
      "n": 8436531.863531454,
      "cota_dem_m": 3261.119754538422,
      "progresiva_m": 169.85784206408368,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 42.71533978460989,
      "M_con_ideales_kNm": 42.71515490803599,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.42951573438521756,
      "DC_propuesta": 0.42951573438521756,
      "vertical_min_kN": 0.9383008718738306,
      "vertical_max_kN": 2.0081650053491718,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 120,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P005",
      "e": 425654.894721639,
      "n": 8436486.205450946,
      "cota_dem_m": 3260.1333276230534,
      "progresiva_m": 245.42249098823115,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 14.059955960026103,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 93.6719998875458,
      "M_con_ideales_kNm": 41.956840758133744,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.42188879595911255,
      "DC_propuesta": 0.42188879595911255,
      "vertical_min_kN": -1.1249486439614704,
      "vertical_max_kN": 0.5728095226188389,
      "compresion_retenidas_max_kN": 36.57573213947457,
      "retenida_tiro_kN": 26.35093938075179,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 315,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P006",
      "e": 425610.42243317585,
      "n": 8436430.82763907,
      "cota_dem_m": 3265.72736190079,
      "progresiva_m": 316.44703948690295,
      "poste_m": 17,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 14.200000000000001,
      "angulo_deg": 1.2074182697257333e-06,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 51.085756135946305,
      "M_con_ideales_kNm": 51.07356690142257,
      "M_capacidad_tipo_kNm": 115.05,
      "DC_r01_recalculado": 0.44403090948236684,
      "DC_propuesta": 0.44403090948236684,
      "vertical_min_kN": 1.055559417787918,
      "vertical_max_kN": 2.927659288323673,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 315,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P007",
      "e": 425565.95014471275,
      "n": 8436375.44982719,
      "cota_dem_m": 3270.1190235185372,
      "progresiva_m": 387.4715879869906,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 7.821725084348994,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 67.80618598140757,
      "M_con_ideales_kNm": 39.15560807216138,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.39372154924244723,
      "DC_propuesta": 0.39372154924244723,
      "vertical_min_kN": 0.9896913479871313,
      "vertical_max_kN": 2.7039411474440223,
      "compresion_retenidas_max_kN": 38.91683889646169,
      "retenida_tiro_kN": 26.044122389344796,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 330,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P008",
      "e": 425536.3788117619,
      "n": 8436326.128063569,
      "cota_dem_m": 3270.4140056020965,
      "progresiva_m": 444.97897967917993,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 13.486931802868162,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 72.42754758056465,
      "M_con_ideales_kNm": 30.96106367887079,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.36249928203806103,
      "DC_propuesta": 0.36249928203806103,
      "vertical_min_kN": -0.08160051672326961,
      "vertical_max_kN": 0.702356327449906,
      "compresion_retenidas_max_kN": 36.77896083372133,
      "retenida_tiro_kN": 25.988112388292826,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 330,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5437489230570915,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P009",
      "e": 425515.3437442838,
      "n": 8436259.243507992,
      "cota_dem_m": 3272.2680197592717,
      "progresiva_m": 515.0932994609348,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "ANCLAJE_PROPUESTO",
      "retenidas_r01": 0,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 33.096641363959634,
      "M_con_ideales_kNm": 33.09410058517092,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3875031186507392,
      "DC_propuesta": 0.3874733706260499,
      "vertical_min_kN": -0.22040642748678102,
      "vertical_max_kN": 0.7016784014814523,
      "compresion_retenidas_max_kN": 37.229155350683165,
      "retenida_tiro_kN": 25.988112388292826,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 345,
      "acciones": "PROPONER RETENCION Y RETENIDAS; VERIFICAR ARMADO; CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5812100559390749,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P010",
      "e": 425494.30867680564,
      "n": 8436192.358952414,
      "cota_dem_m": 3278.560849111658,
      "progresiva_m": 585.2076192444664,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 21.802611230060748,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 95.81290392456728,
      "M_con_ideales_kNm": 29.918060634503576,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3502875615794822,
      "DC_propuesta": 0.3502875615794822,
      "vertical_min_kN": -1.2796621948123188,
      "vertical_max_kN": 0.6460457131225061,
      "compresion_retenidas_max_kN": 35.198857647793496,
      "retenida_tiro_kN": 25.942882629609958,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 150,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5254313423692233,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P011",
      "e": 425462.53050669475,
      "n": 8436153.479478933,
      "cota_dem_m": 3289.041801012044,
      "progresiva_m": 635.4218159798712,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 57.41179830857814,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 185.8618387980223,
      "M_con_ideales_kNm": 25.660443559451803,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3004383978392671,
      "DC_propuesta": 0.3004383978392671,
      "vertical_min_kN": 1.0460695193805583,
      "vertical_max_kN": 3.9396023127714614,
      "compresion_retenidas_max_kN": 39.197886740911926,
      "retenida_tiro_kN": 25.37304243355456,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 0,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.4506575967589007,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P012",
      "e": 425481.52361971437,
      "n": 8436095.544394812,
      "cota_dem_m": 3292.781031450616,
      "progresiva_m": 696.3907614711487,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 23.89406584235085,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 99.88748143708835,
      "M_con_ideales_kNm": 28.859965974007515,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3378991449948193,
      "DC_propuesta": 0.3378991449948193,
      "vertical_min_kN": 0.6854809495819241,
      "vertical_max_kN": 1.3995931624954954,
      "compresion_retenidas_max_kN": 36.980745780332725,
      "retenida_tiro_kN": 25.37304243355456,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 180,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5068487174922289,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P013",
      "e": 425476.0890544737,
      "n": 8436041.50880551,
      "cota_dem_m": 3296.330712767325,
      "progresiva_m": 750.6989506378416,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 68.61190048695444,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 208.47566327281538,
      "M_con_ideales_kNm": 22.96629353572953,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.2688946673191609,
      "DC_propuesta": 0.2688946673191609,
      "vertical_min_kN": -3.26778480036129,
      "vertical_max_kN": 0.4196317695093269,
      "compresion_retenidas_max_kN": 31.881059857326697,
      "retenida_tiro_kN": 24.94630616345782,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "FRIO",
      "viento_critico_deg": 0,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.40334200097874134,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P014",
      "e": 425437.89753690327,
      "n": 8436030.813232373,
      "cota_dem_m": 3308.04547261687,
      "progresiva_m": 790.3598545489049,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 53.19193824525628,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 176.82808179060126,
      "M_con_ideales_kNm": 26.559157616663608,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.31096074952187813,
      "DC_propuesta": 0.31096074952187813,
      "vertical_min_kN": 0.777076237583922,
      "vertical_max_kN": 3.1990895402328943,
      "compresion_retenidas_max_kN": 38.28473319820377,
      "retenida_tiro_kN": 25.91966844826142,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 315,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.4664411242828172,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P015",
      "e": 425411.9669002858,
      "n": 8435963.83216223,
      "cota_dem_m": 3318.7523526544264,
      "progresiva_m": 862.1850706852763,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 41.91369511908961,
      "M_con_ideales_kNm": 41.908400068078755,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.4214549534347874,
      "DC_propuesta": 0.4214549534347874,
      "vertical_min_kN": 0.9275342201115644,
      "vertical_max_kN": 2.0101461567800234,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 165,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P016",
      "e": 425386.03626366827,
      "n": 8435896.851092087,
      "cota_dem_m": 3330.0829109035535,
      "progresiva_m": 934.0102868199316,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 41.79323144407992,
      "M_con_ideales_kNm": 41.77320609196887,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.42024365454077345,
      "DC_propuesta": 0.42024365454077345,
      "vertical_min_kN": 1.0992583797802635,
      "vertical_max_kN": 3.1933466738610785,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 165,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P017",
      "e": 425360.1056270508,
      "n": 8435829.870021943,
      "cota_dem_m": 3337.3696559706905,
      "progresiva_m": 1005.835502956303,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 25.92674675106424,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 107.52699322981712,
      "M_con_ideales_kNm": 29.497214347517858,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.34536019608380586,
      "DC_propuesta": 0.34536019608380586,
      "vertical_min_kN": 0.9237311709941229,
      "vertical_max_kN": 2.059122397237327,
      "compresion_retenidas_max_kN": 37.872400088209936,
      "retenida_tiro_kN": 26.06885309352904,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 345,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5180402941257087,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P018",
      "e": 425364.1056270508,
      "n": 8435781.870021943,
      "cota_dem_m": 3339.7054376628826,
      "progresiva_m": 1054.0018812714723,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.5581950726510924,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 28.657290504304985,
      "M_con_ideales_kNm": 27.020814886886033,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3355261738005501,
      "DC_propuesta": 0.3355261738005501,
      "vertical_min_kN": 0.09802559473989846,
      "vertical_max_kN": 0.6693227892553791,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 180,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5032892607008251,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P019",
      "e": 425367.629014461,
      "n": 8435733.952977955,
      "cota_dem_m": 3343.7867613753324,
      "progresiva_m": 1102.0482897049644,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 26.82531156611587,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 98.81008601941623,
      "M_con_ideales_kNm": 23.543647768405844,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.2756544639785253,
      "DC_propuesta": 0.2756544639785253,
      "vertical_min_kN": -1.0996513084584694,
      "vertical_max_kN": 0.6396076649236773,
      "compresion_retenidas_max_kN": 34.14521438885755,
      "retenida_tiro_kN": 25.019145351616714,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 180,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES; REPLANTEAR ANCLAJES CON CONFLICTO CARTOGRAFICO",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.41348169596778794,
      "anclajes_con_alerta": 1
    },
    {
      "id": "P020",
      "e": 425357.629014461,
      "n": 8435709.952977955,
      "cota_dem_m": 3348.582485203467,
      "progresiva_m": 1128.0482897049644,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 13.873702685485192,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 59.043731031447685,
      "M_con_ideales_kNm": 21.015498817796093,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.24605431234979622,
      "DC_propuesta": 0.24605431234979622,
      "vertical_min_kN": 0.6831673122439127,
      "vertical_max_kN": 2.1209350497585246,
      "compresion_retenidas_max_kN": 37.36151141560753,
      "retenida_tiro_kN": 25.115505445552404,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 345,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.3690814685246943,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P021",
      "e": 425353.629014461,
      "n": 8435683.952977955,
      "cota_dem_m": 3351.485421658639,
      "progresiva_m": 1154.3541825808961,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 7.5007979958176385,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 50.21580469865471,
      "M_con_ideales_kNm": 25.952235993744914,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3038547710308502,
      "DC_propuesta": 0.3038547710308502,
      "vertical_min_kN": -0.5808005726978466,
      "vertical_max_kN": 0.4150943132184313,
      "compresion_retenidas_max_kN": 34.636444216073244,
      "retenida_tiro_kN": 25.23690995411171,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 345,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.4557821565462753,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P022",
      "e": 425352.2956811277,
      "n": 8435622.619644621,
      "cota_dem_m": 3362.457894473462,
      "progresiva_m": 1215.7020069565956,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 30.899634729806365,
      "M_con_ideales_kNm": 30.897316685232205,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.36178005771931115,
      "DC_propuesta": 0.36178005771931115,
      "vertical_min_kN": 0.8940319341591776,
      "vertical_max_kN": 2.091908891673037,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 180,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5426700865789668,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P023",
      "e": 425350.9623477943,
      "n": 8435561.28631129,
      "cota_dem_m": 3369.6739830204724,
      "progresiva_m": 1277.049831330434,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 38.676335598983684,
      "M_con_ideales_kNm": 38.67407004728771,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.3889023187429229,
      "DC_propuesta": 0.3889023187429229,
      "vertical_min_kN": 0.35989145323978755,
      "vertical_max_kN": 1.054838065364845,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 0,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P024",
      "e": 425349.629014461,
      "n": 8435499.952977955,
      "cota_dem_m": 3378.5335471964704,
      "progresiva_m": 1338.3976557061335,
      "poste_m": 17,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 14.200000000000001,
      "angulo_deg": 4.381722635070307,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 68.76537848355237,
      "M_con_ideales_kNm": 49.96844937077357,
      "M_capacidad_tipo_kNm": 115.05,
      "DC_r01_recalculado": 0.5976999433598641,
      "DC_propuesta": 0.5976999433598641,
      "vertical_min_kN": 1.3392249965734542,
      "vertical_max_kN": 5.264258542215265,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 0,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P025",
      "e": 425353.629014461,
      "n": 8435426.952977955,
      "cota_dem_m": 3376.4162788713033,
      "progresiva_m": 1411.5071626118704,
      "poste_m": 17,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 14.200000000000001,
      "angulo_deg": 1.2074182697257333e-06,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 51.93178463878352,
      "M_con_ideales_kNm": 51.93152636246811,
      "M_capacidad_tipo_kNm": 115.05,
      "DC_r01_recalculado": 0.4513844818668711,
      "DC_propuesta": 0.4513844818668711,
      "vertical_min_kN": 0.03807271452433025,
      "vertical_max_kN": 0.8047158873531559,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 0,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P026",
      "e": 425357.629014461,
      "n": 8435353.952977955,
      "cota_dem_m": 3379.7078657461243,
      "progresiva_m": 1484.6166695176073,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 1.2074182697257333e-06,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "ANCLAJE_PROPUESTO",
      "retenidas_r01": 0,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 42.201678524757185,
      "M_con_ideales_kNm": 42.19729589762101,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.42435071417553727,
      "DC_propuesta": 0.4243066455266064,
      "vertical_min_kN": -0.36664205424469015,
      "vertical_max_kN": 0.6865466270312841,
      "compresion_retenidas_max_kN": 37.36879708391948,
      "retenida_tiro_kN": 26.187293577561572,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 180,
      "acciones": "PROPONER RETENCION Y RETENIDAS; VERIFICAR ARMADO; CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P027",
      "e": 425361.629014461,
      "n": 8435280.952977955,
      "cota_dem_m": 3386.5423934100013,
      "progresiva_m": 1557.7261764233442,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 1.2074182697257333e-06,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 42.27275628621733,
      "M_con_ideales_kNm": 42.270854674204685,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.4250654226869515,
      "DC_propuesta": 0.4250654226869515,
      "vertical_min_kN": 0.5724220823115082,
      "vertical_max_kN": 1.3862593152761387,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 180,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P028",
      "e": 425365.629014461,
      "n": 8435207.952977955,
      "cota_dem_m": 3394.725495298274,
      "progresiva_m": 1630.8356833290811,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 15.142466251579568,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 94.29807134604143,
      "M_con_ideales_kNm": 39.6290165247834,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.39848181523160786,
      "DC_propuesta": 0.39848181523160786,
      "vertical_min_kN": 0.9485766279445569,
      "vertical_max_kN": 2.0628660656349664,
      "compresion_retenidas_max_kN": 38.361669708958765,
      "retenida_tiro_kN": 26.111696220964827,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 180,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P029",
      "e": 425353.3534525774,
      "n": 8435150.231257467,
      "cota_dem_m": 3401.841313244879,
      "progresiva_m": 1689.84827889765,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 3.8760055290910387,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "ANCLAJE_PROPUESTO",
      "retenidas_r01": 0,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 40.62464271624498,
      "M_con_ideales_kNm": 23.94200308530077,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.4756426965957731,
      "DC_propuesta": 0.2803185000035215,
      "vertical_min_kN": -1.9513661125631483,
      "vertical_max_kN": 0.738281820306309,
      "compresion_retenidas_max_kN": 33.126864880926604,
      "retenida_tiro_kN": 25.222564189341607,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 0,
      "acciones": "PROPONER RETENCION Y RETENIDAS; VERIFICAR ARMADO; CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.4204777500052822,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P030",
      "e": 425351.3534525774,
      "n": 8435136.231257467,
      "cota_dem_m": 3403.390634092734,
      "progresiva_m": 1703.990414521381,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 6.030942394733593,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 66.57038152498293,
      "M_con_ideales_kNm": 34.22783543648586,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.3441712964955843,
      "DC_propuesta": 0.3441712964955843,
      "vertical_min_kN": 0.5747229342956239,
      "vertical_max_kN": 3.2425016021263473,
      "compresion_retenidas_max_kN": 38.252942992095555,
      "retenida_tiro_kN": 26.705835176194867,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 345,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P031",
      "e": 425348.3534525774,
      "n": 8435054.384029279,
      "cota_dem_m": 3409.712993675834,
      "progresiva_m": 1785.8926047367202,
      "poste_m": 17,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 14.200000000000001,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 55.28480752795358,
      "M_con_ideales_kNm": 55.28203825967134,
      "M_capacidad_tipo_kNm": 115.05,
      "DC_r01_recalculado": 0.4805285313164153,
      "DC_propuesta": 0.4805285313164153,
      "vertical_min_kN": 1.0793932378952589,
      "vertical_max_kN": 2.7451416030169105,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 180,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P032",
      "e": 425345.3534525774,
      "n": 8434972.53680109,
      "cota_dem_m": 3415.859573449454,
      "progresiva_m": 1867.7947949520594,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 5.461930846195255,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 64.25436924329027,
      "M_con_ideales_kNm": 43.648387338188215,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.43889781134427563,
      "DC_propuesta": 0.43889781134427563,
      "vertical_min_kN": 0.7243599637650832,
      "vertical_max_kN": 1.6265986853151044,
      "compresion_retenidas_max_kN": 39.060386553298265,
      "retenida_tiro_kN": 26.751791291205908,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 0,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P033",
      "e": 425349.66243916936,
      "n": 8434899.203467757,
      "cota_dem_m": 3420.5314746830377,
      "progresiva_m": 1941.2546148764152,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 1.2074182697257333e-06,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 42.34158154140091,
      "M_con_ideales_kNm": 42.33779234104845,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.42575748156260346,
      "DC_propuesta": 0.42575748156260346,
      "vertical_min_kN": 0.18873906763865353,
      "vertical_max_kN": 0.9745709069479835,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 180,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P034",
      "e": 425353.97142576135,
      "n": 8434825.870134424,
      "cota_dem_m": 3428.209715361426,
      "progresiva_m": 2014.7144347989115,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 1.2074182697257333e-06,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 42.32824248335316,
      "M_con_ideales_kNm": 42.32200945137833,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.4256233532765526,
      "DC_propuesta": 0.4256233532765526,
      "vertical_min_kN": 1.1711920003303873,
      "vertical_max_kN": 3.6195275527217836,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 0,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P035",
      "e": 425358.28041235334,
      "n": 8434752.53680109,
      "cota_dem_m": 3430.1756948726515,
      "progresiva_m": 2088.1742547232675,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 152.53486967090092,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 358.56746868365275,
      "M_con_ideales_kNm": 26.846343572164248,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.31432318899618605,
      "DC_propuesta": 0.31432318899618605,
      "vertical_min_kN": -4.45258869501042,
      "vertical_max_kN": 0.4575462320107083,
      "compresion_retenidas_max_kN": 31.307668768572217,
      "retenida_tiro_kN": 26.21300527605937,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "HIELO",
      "viento_critico_deg": 0,
      "acciones": "REPLANTEAR GIRO MAYOR DE 90 GRADOS O ARMADO ESPECIAL; CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.4714847834942791,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P036",
      "e": 425345.49736683076,
      "n": 8434773.95683656,
      "cota_dem_m": 3437.629166057194,
      "progresiva_m": 2113.1186763918536,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 51.79955642697668,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 159.061698547267,
      "M_con_ideales_kNm": 19.35606540519322,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.22662528281457933,
      "DC_propuesta": 0.22662528281457933,
      "vertical_min_kN": -4.736001671282406,
      "vertical_max_kN": 0.42641446993426596,
      "compresion_retenidas_max_kN": 29.584528652473477,
      "retenida_tiro_kN": 24.789744755932855,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "FRIO",
      "viento_critico_deg": 0,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.33993792422186897,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P037",
      "e": 425325.6574202719,
      "n": 8434776.52392812,
      "cota_dem_m": 3450.2241974787744,
      "progresiva_m": 2133.1240116436393,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 48.713486867208616,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 146.08770085552186,
      "M_con_ideales_kNm": 20.764970943038723,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.2431210741486796,
      "DC_propuesta": 0.2431210741486796,
      "vertical_min_kN": -0.37210146405398153,
      "vertical_max_kN": 0.35437667525806626,
      "compresion_retenidas_max_kN": 33.33246316449414,
      "retenida_tiro_kN": 23.746814695759788,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "FRIO",
      "viento_critico_deg": 0,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.3646816112230194,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P038",
      "e": 425302.82052006,
      "n": 8434756.432287784,
      "cota_dem_m": 3470.871552735329,
      "progresiva_m": 2163.541079593982,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 41.939492361641264,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 147.93046703256593,
      "M_con_ideales_kNm": 27.53824981666831,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3224241870585214,
      "DC_propuesta": 0.3224241870585214,
      "vertical_min_kN": 1.4729791360114328,
      "vertical_max_kN": 11.735626364149557,
      "compresion_retenidas_max_kN": 45.9283489664469,
      "retenida_tiro_kN": 26.360156660487906,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 345,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.4836362805877821,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P039",
      "e": 425293.96000487707,
      "n": 8434681.227927389,
      "cota_dem_m": 3468.748393673034,
      "progresiva_m": 2239.265610307808,
      "poste_m": 17,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 14.200000000000001,
      "angulo_deg": 10.23144828424002,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 97.85206095878088,
      "M_con_ideales_kNm": 53.94772423628725,
      "M_capacidad_tipo_kNm": 115.05,
      "DC_r01_recalculado": 0.46890677302292266,
      "DC_propuesta": 0.46890677302292266,
      "vertical_min_kN": -0.4469621728258994,
      "vertical_max_kN": 0.6817971319935119,
      "compresion_retenidas_max_kN": 37.8946217162158,
      "retenida_tiro_kN": 26.73911597617447,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 165,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P040",
      "e": 425269.943625362,
      "n": 8434602.43299583,
      "cota_dem_m": 3476.765950941808,
      "progresiva_m": 2321.639318032918,
      "poste_m": 17,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 14.200000000000001,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "ANCLAJE_PROPUESTO",
      "retenidas_r01": 0,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 56.02246064462027,
      "M_con_ideales_kNm": 55.982608847195046,
      "M_capacidad_tipo_kNm": 115.05,
      "DC_r01_recalculado": 0.48694011859730785,
      "DC_propuesta": 0.4865937318313346,
      "vertical_min_kN": -2.1479591918109495,
      "vertical_max_kN": 0.4253832569830577,
      "compresion_retenidas_max_kN": 36.131485882298314,
      "retenida_tiro_kN": 26.73911597617447,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 345,
      "acciones": "PROPONER RETENCION Y RETENIDAS; VERIFICAR ARMADO; CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P041",
      "e": 425245.9272458469,
      "n": 8434523.638064273,
      "cota_dem_m": 3499.5001081418577,
      "progresiva_m": 2404.013025756263,
      "poste_m": 17,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 14.200000000000001,
      "angulo_deg": 21.728144298761485,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 141.77055176437898,
      "M_con_ideales_kNm": 51.21542943854077,
      "M_capacidad_tipo_kNm": 115.05,
      "DC_r01_recalculado": 0.4451580133728011,
      "DC_propuesta": 0.4451580133728011,
      "vertical_min_kN": 1.9117325365810158,
      "vertical_max_kN": 8.342918277103188,
      "compresion_retenidas_max_kN": 44.97972808399693,
      "retenida_tiro_kN": 26.322614326708045,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 0,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P042",
      "e": 425251.1762420724,
      "n": 8434460.82881866,
      "cota_dem_m": 3494.385606446874,
      "progresiva_m": 2467.0412202075045,
      "poste_m": 17,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 14.200000000000001,
      "angulo_deg": 29.070450134740565,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 159.26565971573913,
      "M_con_ideales_kNm": 44.459026464648325,
      "M_capacidad_tipo_kNm": 115.05,
      "DC_r01_recalculado": 0.3864322161203679,
      "DC_propuesta": 0.3864322161203679,
      "vertical_min_kN": -2.749877174287207,
      "vertical_max_kN": 0.35616443428188366,
      "compresion_retenidas_max_kN": 33.28277589237874,
      "retenida_tiro_kN": 25.4896589842847,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 165,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P043",
      "e": 425230.65577476646,
      "n": 8434415.366884239,
      "cota_dem_m": 3502.257307126132,
      "progresiva_m": 2516.9198434821465,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 23.13643582003675,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 122.22077295676628,
      "M_con_ideales_kNm": 38.74850192363487,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.3896279730883345,
      "DC_propuesta": 0.3896279730883345,
      "vertical_min_kN": 0.9423778837463981,
      "vertical_max_kN": 2.8581951556460385,
      "compresion_retenidas_max_kN": 39.09734346425613,
      "retenida_tiro_kN": 26.63304016977768,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 345,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P044",
      "e": 425229.04021171306,
      "n": 8434335.365284674,
      "cota_dem_m": 3505.8337622892736,
      "progresiva_m": 2596.9377538332787,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "ANCLAJE_PROPUESTO",
      "retenidas_r01": 0,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 44.48598196048359,
      "M_con_ideales_kNm": 44.48417760975904,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.4473200800450839,
      "DC_propuesta": 0.4473019367497138,
      "vertical_min_kN": -0.11214943650445763,
      "vertical_max_kN": 0.7515016241074266,
      "compresion_retenidas_max_kN": 38.34282886475106,
      "retenida_tiro_kN": 26.63304016977768,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 0,
      "acciones": "PROPONER RETENCION Y RETENIDAS; VERIFICAR ARMADO; CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P045",
      "e": 425227.4246486596,
      "n": 8434255.36368511,
      "cota_dem_m": 3516.002337682263,
      "progresiva_m": 2676.95566418255,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 30.952298989334814,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 127.02333589623707,
      "M_con_ideales_kNm": 31.924357895338467,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3737777531359146,
      "DC_propuesta": 0.3737777531359146,
      "vertical_min_kN": 1.2306787043480598,
      "vertical_max_kN": 4.005869716218404,
      "compresion_retenidas_max_kN": 40.773543172632934,
      "retenida_tiro_kN": 26.57507300207937,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 15,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5606666297038719,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P046",
      "e": 425257.9486337331,
      "n": 8434202.05591695,
      "cota_dem_m": 3514.7779191706973,
      "progresiva_m": 2738.3839297531986,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 30.702769342186063,
      "M_con_ideales_kNm": 30.702765885302167,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.35947511230752915,
      "DC_propuesta": 0.35947511230752915,
      "vertical_min_kN": 0.07571704505797629,
      "vertical_max_kN": 0.7500685531176859,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 30,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5392126684612937,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P047",
      "e": 425288.4726188065,
      "n": 8434148.748148788,
      "cota_dem_m": 3516.1706348904886,
      "progresiva_m": 2799.8121953254345,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "ANCLAJE_PROPUESTO",
      "retenidas_r01": 0,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 30.723613931513366,
      "M_con_ideales_kNm": 30.723350352867723,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3597191655721036,
      "DC_propuesta": 0.3597160795324637,
      "vertical_min_kN": -0.06128540267136327,
      "vertical_max_kN": 0.6978687275851524,
      "compresion_retenidas_max_kN": 36.54126107353736,
      "retenida_tiro_kN": 25.421587971223076,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 30,
      "acciones": "PROPONER RETENCION Y RETENIDAS; VERIFICAR ARMADO; CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5395741192986956,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P048",
      "e": 425318.99660388,
      "n": 8434095.440380627,
      "cota_dem_m": 3520.6696943308866,
      "progresiva_m": 2861.240460896083,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 76.90429591155747,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 229.74463515726754,
      "M_con_ideales_kNm": 22.953491981017525,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.26874478376088895,
      "DC_propuesta": 0.26874478376088895,
      "vertical_min_kN": -2.488559393109856,
      "vertical_max_kN": 0.5373041661609181,
      "compresion_retenidas_max_kN": 33.04803693962084,
      "retenida_tiro_kN": 25.393374389725803,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "FRIO",
      "viento_critico_deg": 0,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.4031171756413334,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P049",
      "e": 425290.83520851267,
      "n": 8434069.279327983,
      "cota_dem_m": 3530.5858022218454,
      "progresiva_m": 2899.6782660427302,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 65.38242312597399,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 208.0439511351683,
      "M_con_ideales_kNm": 26.289630175481168,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.30780506001031693,
      "DC_propuesta": 0.30780506001031693,
      "vertical_min_kN": 0.8832647997886186,
      "vertical_max_kN": 3.8398783953610702,
      "compresion_retenidas_max_kN": 39.39087676097864,
      "retenida_tiro_kN": 26.551141340877166,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 0,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.4617075900154754,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P050",
      "e": 425315.8155137897,
      "n": 8433993.628709298,
      "cota_dem_m": 3538.97602148562,
      "progresiva_m": 2979.346526719235,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 18.008239297147313,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 88.51914634416997,
      "M_con_ideales_kNm": 32.254746249608274,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.37764601626985456,
      "DC_propuesta": 0.37764601626985456,
      "vertical_min_kN": 1.1799252365332327,
      "vertical_max_kN": 3.681412034011369,
      "compresion_retenidas_max_kN": 40.27122067874099,
      "retenida_tiro_kN": 26.551141340877166,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 30,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5664690244047819,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P051",
      "e": 425350.05149901495,
      "n": 8433946.990993429,
      "cota_dem_m": 3538.7937698852916,
      "progresiva_m": 3037.201338323699,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "ANCLAJE_PROPUESTO",
      "retenidas_r01": 0,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 29.59479615437512,
      "M_con_ideales_kNm": 29.59203417917782,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3465027064087943,
      "DC_propuesta": 0.346470368565482,
      "vertical_min_kN": -0.20357571110955427,
      "vertical_max_kN": 0.6673047985639585,
      "compresion_retenidas_max_kN": 36.053145816106934,
      "retenida_tiro_kN": 25.194662289135795,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 210,
      "acciones": "PROPONER RETENCION Y RETENIDAS; VERIFICAR ARMADO; CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5197055528482231,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P052",
      "e": 425384.28748424025,
      "n": 8433900.353277558,
      "cota_dem_m": 3541.9263420480247,
      "progresiva_m": 3095.056149929699,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 41.60646398343654,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 156.15466770502803,
      "M_con_ideales_kNm": 31.06665643843452,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.36373558644695614,
      "DC_propuesta": 0.36373558644695614,
      "vertical_min_kN": -2.823337106831199,
      "vertical_max_kN": 0.2181685553995897,
      "compresion_retenidas_max_kN": 34.266310698442496,
      "retenida_tiro_kN": 26.39502645947831,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 195,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5456033796704343,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P053",
      "e": 425376.6115521289,
      "n": 8433817.994962463,
      "cota_dem_m": 3563.4529950787796,
      "progresiva_m": 3177.771396402858,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 28.180611880565685,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 117.09085547602423,
      "M_con_ideales_kNm": 31.107211728466133,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.36421041714630764,
      "DC_propuesta": 0.36421041714630764,
      "vertical_min_kN": 1.554353006159757,
      "vertical_max_kN": 5.782779637186453,
      "compresion_retenidas_max_kN": 41.82258662244237,
      "retenida_tiro_kN": 26.39502645947831,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 0,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5463156257194615,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P054",
      "e": 425395.2557019304,
      "n": 8433773.763201712,
      "cota_dem_m": 3565.3465473866936,
      "progresiva_m": 3225.771948285033,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 1.2074182697257333e-06,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 26.878148263820673,
      "M_con_ideales_kNm": 26.877157308234718,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.31469556566936746,
      "DC_propuesta": 0.31469556566936746,
      "vertical_min_kN": 0.861613622753447,
      "vertical_max_kN": 2.437029014528477,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 210,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.47204334850405116,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P055",
      "e": 425413.8998517319,
      "n": 8433729.53144096,
      "cota_dem_m": 3564.053961932655,
      "progresiva_m": 3273.7725001672306,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 20.39206506062864,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 92.48854953034555,
      "M_con_ideales_kNm": 30.163483079110033,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.353161024225618,
      "DC_propuesta": 0.353161024225618,
      "vertical_min_kN": -2.079232208246059,
      "vertical_max_kN": 0.3728283010244443,
      "compresion_retenidas_max_kN": 34.30203140440641,
      "retenida_tiro_kN": 26.15358983119413,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 195,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.529741536338427,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P056",
      "e": 425417.10093087645,
      "n": 8433655.138113912,
      "cota_dem_m": 3574.603267054699,
      "progresiva_m": 3348.234665170456,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 59.29728103224683,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 204.57839420768568,
      "M_con_ideales_kNm": 30.160908624798523,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3531308819201326,
      "DC_propuesta": 0.3531308819201326,
      "vertical_min_kN": 1.6664998476827946,
      "vertical_max_kN": 6.637359359770253,
      "compresion_retenidas_max_kN": 43.99793855980157,
      "retenida_tiro_kN": 26.68224797160432,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 30,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5296963228801989,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P057",
      "e": 425489.26358542667,
      "n": 8433616.381813306,
      "cota_dem_m": 3565.0653996850497,
      "progresiva_m": 3430.1462000625847,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 102.70650938822992,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 299.1908352576049,
      "M_con_ideales_kNm": 25.829450104750563,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.30241716549292313,
      "DC_propuesta": 0.30241716549292313,
      "vertical_min_kN": -4.091529449474169,
      "vertical_max_kN": 0.17553272144916543,
      "compresion_retenidas_max_kN": 32.58875507685202,
      "retenida_tiro_kN": 26.68224797160432,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "HIELO",
      "viento_critico_deg": 0,
      "acciones": "REPLANTEAR GIRO MAYOR DE 90 GRADOS O ARMADO ESPECIAL; CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.45362574823938473,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P058",
      "e": 425458.2548545343,
      "n": 8433580.641570626,
      "cota_dem_m": 3573.0507383727577,
      "progresiva_m": 3477.4632830075398,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 1.2074182697257333e-06,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "ANCLAJE_PROPUESTO",
      "retenidas_r01": 0,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 27.314089941846863,
      "M_con_ideales_kNm": 27.22513450782318,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.31979967148866484,
      "DC_propuesta": 0.31875816072852337,
      "vertical_min_kN": -2.079056612138529,
      "vertical_max_kN": 0.45237472195090017,
      "compresion_retenidas_max_kN": 32.758211148726495,
      "retenida_tiro_kN": 24.750995610538926,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 135,
      "acciones": "PROPONER RETENCION Y RETENIDAS; VERIFICAR ARMADO; CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.47813724109278505,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P059",
      "e": 425427.24612364196,
      "n": 8433544.901327945,
      "cota_dem_m": 3588.8654658184046,
      "progresiva_m": 3524.7803659524566,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 18.954708174298542,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 79.64019179956095,
      "M_con_ideales_kNm": 25.807100673584383,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3021554931926517,
      "DC_propuesta": 0.3021554931926517,
      "vertical_min_kN": 0.9183561105571062,
      "vertical_max_kN": 2.4290507884291546,
      "compresion_retenidas_max_kN": 36.58158359620333,
      "retenida_tiro_kN": 24.716045886109782,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 330,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.45323323978897756,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P060",
      "e": 425412.86697142443,
      "n": 8433509.294955079,
      "cota_dem_m": 3597.3100339854786,
      "progresiva_m": 3563.180545733586,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 20.139219612708757,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 106.2316164905102,
      "M_con_ideales_kNm": 35.44852138971622,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.3564456650549645,
      "DC_propuesta": 0.3564456650549645,
      "vertical_min_kN": 1.0687323186939353,
      "vertical_max_kN": 5.132007181213831,
      "compresion_retenidas_max_kN": 40.17430043222659,
      "retenida_tiro_kN": 25.85377790036325,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 345,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P061",
      "e": 425410.6650950881,
      "n": 8433441.177846452,
      "cota_dem_m": 3600.0183964855387,
      "progresiva_m": 3631.3332327459593,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 40.76154412586601,
      "M_con_ideales_kNm": 40.75127941042872,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.40986972474475625,
      "DC_propuesta": 0.40986972474475625,
      "vertical_min_kN": 1.3742208708147905,
      "vertical_max_kN": 5.28630958250845,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 0,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P062",
      "e": 425408.4632187518,
      "n": 8433373.060737826,
      "cota_dem_m": 3590.8799060407428,
      "progresiva_m": 3699.485919758331,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "ANCLAJE_PROPUESTO",
      "retenidas_r01": 0,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 32.799335829140745,
      "M_con_ideales_kNm": 32.79670758312706,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.38402219680530086,
      "DC_propuesta": 0.3839914246941466,
      "vertical_min_kN": -5.124987062191761,
      "vertical_max_kN": -0.030082797876789868,
      "compresion_retenidas_max_kN": 31.642370570017544,
      "retenida_tiro_kN": 25.708861556761484,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 0,
      "acciones": "PROPONER RETENCION Y RETENIDAS; VERIFICAR ARMADO; CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.57598713704122,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P063",
      "e": 425406.26134241547,
      "n": 8433304.9436292,
      "cota_dem_m": 3603.6786173424407,
      "progresiva_m": 3767.6386067707026,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 32.7309828904712,
      "M_con_ideales_kNm": 32.71892972736575,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3832219048175999,
      "DC_propuesta": 0.3832219048175999,
      "vertical_min_kN": 1.4968611699115928,
      "vertical_max_kN": 6.152612648333734,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 180,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5748328572263999,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P064",
      "e": 425404.0594660791,
      "n": 8433236.826520573,
      "cota_dem_m": 3599.574812129176,
      "progresiva_m": 3835.791293783076,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 44.619066625605534,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 158.64219736187823,
      "M_con_ideales_kNm": 28.466221630755115,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3332890953138405,
      "DC_propuesta": 0.3332890953138405,
      "vertical_min_kN": -3.7678095608709152,
      "vertical_max_kN": 0.22975023914278614,
      "compresion_retenidas_max_kN": 32.68259028267029,
      "retenida_tiro_kN": 25.84131573942528,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 165,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.4999336429707607,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P065",
      "e": 425363.4514987495,
      "n": 8433198.25124322,
      "cota_dem_m": 3609.242770042262,
      "progresiva_m": 3891.800748640998,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 26.274980700070262,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 130.80613179699964,
      "M_con_ideales_kNm": 38.21983824407456,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.384312098985164,
      "DC_propuesta": 0.384312098985164,
      "vertical_min_kN": 0.8134095934106399,
      "vertical_max_kN": 1.9748294167730127,
      "compresion_retenidas_max_kN": 37.78015336846602,
      "retenida_tiro_kN": 25.78726321958069,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 330,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P066",
      "e": 425339.35654560255,
      "n": 8433132.747272156,
      "cota_dem_m": 3621.427441988093,
      "progresiva_m": 3961.5957125880277,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 41.21778302039046,
      "M_con_ideales_kNm": 41.190692606700956,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.41445734560473063,
      "DC_propuesta": 0.41445734560473063,
      "vertical_min_kN": 1.196258148258291,
      "vertical_max_kN": 3.94872492150342,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 165,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P067",
      "e": 425315.2615924556,
      "n": 8433067.243301092,
      "cota_dem_m": 3624.874927182626,
      "progresiva_m": 4031.3906765350575,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 19.9367515837838,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 109.68973380500154,
      "M_con_ideales_kNm": 38.65954506997245,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.38873348486649023,
      "DC_propuesta": 0.38873348486649023,
      "vertical_min_kN": -1.9178840721920847,
      "vertical_max_kN": 0.5111556597309639,
      "compresion_retenidas_max_kN": 34.76875237139757,
      "retenida_tiro_kN": 25.956371392211327,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 150,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P068",
      "e": 425278.5959694274,
      "n": 8433023.751215868,
      "cota_dem_m": 3636.688831048637,
      "progresiva_m": 4088.2759065089454,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 8.537736462515939e-07,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 37.23997005827938,
      "M_con_ideales_kNm": 37.226630497378544,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.3744592263275956,
      "DC_propuesta": 0.3744592263275956,
      "vertical_min_kN": 0.8736198420679865,
      "vertical_max_kN": 2.093699807912053,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 315,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P069",
      "e": 425241.9303463992,
      "n": 8432980.259130644,
      "cota_dem_m": 3648.2096364300414,
      "progresiva_m": 4145.161136482796,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 12.22932749507969,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 68.31847229256722,
      "M_con_ideales_kNm": 30.88716166207184,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3616340201624147,
      "DC_propuesta": 0.3616340201624147,
      "vertical_min_kN": 1.3096549237130808,
      "vertical_max_kN": 5.347335622078235,
      "compresion_retenidas_max_kN": 41.2848268804168,
      "retenida_tiro_kN": 25.85188306512704,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 330,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5424510302436221,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P070",
      "e": 425210.03831929574,
      "n": 8432920.033055512,
      "cota_dem_m": 3645.2784641089593,
      "progresiva_m": 4213.3101021279645,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "ANCLAJE_PROPUESTO",
      "retenidas_r01": 0,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 32.53299472804814,
      "M_con_ideales_kNm": 32.53266348097862,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.38090381369919374,
      "DC_propuesta": 0.38089993538202344,
      "vertical_min_kN": -0.33089598693092137,
      "vertical_max_kN": 0.67874771269784,
      "compresion_retenidas_max_kN": 36.94062064367905,
      "retenida_tiro_kN": 25.859118436951373,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 330,
      "acciones": "PROPONER RETENCION Y RETENIDAS; VERIFICAR ARMADO; CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5713499030730351,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P071",
      "e": 425178.1462921923,
      "n": 8432859.80698038,
      "cota_dem_m": 3647.0345877113396,
      "progresiva_m": 4281.459067773133,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 12.674316344049593,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 69.81139130663344,
      "M_con_ideales_kNm": 30.98604814968451,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3627918059909204,
      "DC_propuesta": 0.3627918059909204,
      "vertical_min_kN": 0.921328513960065,
      "vertical_max_kN": 2.229210538374787,
      "compresion_retenidas_max_kN": 38.366440745619535,
      "retenida_tiro_kN": 25.859118436951373,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 150,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5441877089863807,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P072",
      "e": 425139.9777747394,
      "n": 8432815.239220954,
      "cota_dem_m": 3646.35369941772,
      "progresiva_m": 4340.137180428821,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "ANCLAJE_PROPUESTO",
      "retenidas_r01": 0,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 30.05363257640166,
      "M_con_ideales_kNm": 30.022056481067786,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.35187486917693084,
      "DC_propuesta": 0.3515051689622736,
      "vertical_min_kN": -2.777605232105303,
      "vertical_max_kN": 0.3406890232351701,
      "compresion_retenidas_max_kN": 33.37186336568005,
      "retenida_tiro_kN": 25.246642628732857,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 135,
      "acciones": "PROPONER RETENCION Y RETENIDAS; VERIFICAR ARMADO; CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5272577534434104,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P073",
      "e": 425101.8092572865,
      "n": 8432770.67146153,
      "cota_dem_m": 3655.9977188257717,
      "progresiva_m": 4398.815293083095,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 8.094953797752247,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 69.0916675248515,
      "M_con_ideales_kNm": 39.686673715327316,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.39906157582028473,
      "DC_propuesta": 0.39906157582028473,
      "vertical_min_kN": 0.8810362428301671,
      "vertical_max_kN": 2.3204495728575405,
      "compresion_retenidas_max_kN": 38.38199689422326,
      "retenida_tiro_kN": 25.963167807855523,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 315,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P074",
      "e": 425063.2852640566,
      "n": 8432710.15967561,
      "cota_dem_m": 3664.8647279390325,
      "progresiva_m": 4470.549345594376,
      "poste_m": 17,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 14.200000000000001,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 51.644371258112706,
      "M_con_ideales_kNm": 51.63457640550595,
      "M_capacidad_tipo_kNm": 115.05,
      "DC_r01_recalculado": 0.4488863212352256,
      "DC_propuesta": 0.4488863212352256,
      "vertical_min_kN": 1.4709387021335123,
      "vertical_max_kN": 5.7317628536227785,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 150,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P075",
      "e": 425024.7612708267,
      "n": 8432649.647889689,
      "cota_dem_m": 3661.6178215818327,
      "progresiva_m": 4542.283398105657,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 16.101387960519965,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 95.33905937810029,
      "M_con_ideales_kNm": 37.55366844821148,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.3776135590569279,
      "DC_propuesta": 0.3776135590569279,
      "vertical_min_kN": -1.6616822060548897,
      "vertical_max_kN": 0.48259842203394454,
      "compresion_retenidas_max_kN": 34.76457295140009,
      "retenida_tiro_kN": 26.068351747098912,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 135,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P076",
      "e": 424988.40702243324,
      "n": 8432617.578916226,
      "cota_dem_m": 3666.901362111976,
      "progresiva_m": 4590.760716876652,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 20.846987802912547,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 88.0755997449057,
      "M_con_ideales_kNm": 27.18709773355519,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3183128173932232,
      "DC_propuesta": 0.3183128173932232,
      "vertical_min_kN": 0.9262018281656715,
      "vertical_max_kN": 2.891390365692012,
      "compresion_retenidas_max_kN": 37.87472225988016,
      "retenida_tiro_kN": 24.891140412274094,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 315,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.4774692260898348,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P077",
      "e": 424963.7040934457,
      "n": 8432570.59992223,
      "cota_dem_m": 3665.9673770760146,
      "progresiva_m": 4643.838589642595,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "ANCLAJE_PROPUESTO",
      "retenidas_r01": 0,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 28.446652024086795,
      "M_con_ideales_kNm": 28.441224851015704,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3330599698406135,
      "DC_propuesta": 0.33299642724523715,
      "vertical_min_kN": -1.5356163532823432,
      "vertical_max_kN": 0.49608170535052476,
      "compresion_retenidas_max_kN": 34.21202347728698,
      "retenida_tiro_kN": 24.891140412274094,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 150,
      "acciones": "PROPONER RETENCION Y RETENIDAS; VERIFICAR ARMADO; CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.4994946408678557,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P078",
      "e": 424939.00116445817,
      "n": 8432523.620928235,
      "cota_dem_m": 3672.02837489407,
      "progresiva_m": 4696.916462408512,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 12.700378809416629,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 69.87102277123813,
      "M_con_ideales_kNm": 30.70983350401397,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.35955782114522855,
      "DC_propuesta": 0.35955782114522855,
      "vertical_min_kN": 1.0913242190492003,
      "vertical_max_kN": 3.764262747743525,
      "compresion_retenidas_max_kN": 39.771990319280164,
      "retenida_tiro_kN": 26.100602213960087,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 345,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5393367317178428,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P079",
      "e": 424920.3818775996,
      "n": 8432454.308619492,
      "cota_dem_m": 3671.1606131332983,
      "progresiva_m": 4768.686051974638,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 17.083011653847873,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 85.36499211903241,
      "M_con_ideales_kNm": 32.42700387113699,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.37966284827463986,
      "DC_propuesta": 0.37966284827463986,
      "vertical_min_kN": -0.24578582866981186,
      "vertical_max_kN": 0.6990739716983253,
      "compresion_retenidas_max_kN": 37.207252636759925,
      "retenida_tiro_kN": 26.100602213960087,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 150,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5694942724119598,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P080",
      "e": 424884.2328607407,
      "n": 8432396.725334454,
      "cota_dem_m": 3674.723468068173,
      "progresiva_m": 4836.675655117811,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 21.81071819332302,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 101.855187794176,
      "M_con_ideales_kNm": 33.51349262456601,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.39238370945516937,
      "DC_propuesta": 0.39238370945516937,
      "vertical_min_kN": -0.4665288197057928,
      "vertical_max_kN": 0.650738981841224,
      "compresion_retenidas_max_kN": 37.33711915922511,
      "retenida_tiro_kN": 26.54012794170005,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 135,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.588575564182754,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P081",
      "e": 424819.5614653192,
      "n": 8432349.618089134,
      "cota_dem_m": 3684.936286952364,
      "progresiva_m": 4916.684916753229,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 35.73819575362105,
      "M_con_ideales_kNm": 35.72845680238526,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.4184310473436489,
      "DC_propuesta": 0.4184310473436489,
      "vertical_min_kN": 1.148890115486719,
      "vertical_max_kN": 3.2363718772105234,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 300,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.6276465710154733,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P082",
      "e": 424754.8900698977,
      "n": 8432302.510843812,
      "cota_dem_m": 3689.206697186624,
      "progresiva_m": 4996.694178389743,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "ANCLAJE_PROPUESTO",
      "retenidas_r01": 0,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 35.735082064767184,
      "M_con_ideales_kNm": 35.724687670007135,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.4183945915556397,
      "DC_propuesta": 0.41827289158186554,
      "vertical_min_kN": -0.41474048767567184,
      "vertical_max_kN": 0.7007402214612516,
      "compresion_retenidas_max_kN": 37.98427378943865,
      "retenida_tiro_kN": 26.62692048716291,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 120,
      "acciones": "PROPONER RETENCION Y RETENIDAS; VERIFICAR ARMADO; CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.6274093373727982,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P083",
      "e": 424690.2186744762,
      "n": 8432255.403598491,
      "cota_dem_m": 3699.6808937411392,
      "progresiva_m": 5076.7034400251605,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 12.487864933509675,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 74.58645932755829,
      "M_con_ideales_kNm": 34.87437418124383,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.40831722492967837,
      "DC_propuesta": 0.40831722492967837,
      "vertical_min_kN": 0.986516908063696,
      "vertical_max_kN": 2.1588152192458137,
      "compresion_retenidas_max_kN": 39.43765200453548,
      "retenida_tiro_kN": 26.534729463960293,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 315,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.6124758373945176,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P084",
      "e": 424641.0666611238,
      "n": 8432199.734277956,
      "cota_dem_m": 3708.0891795472976,
      "progresiva_m": 5150.966443367411,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 34.27764487584267,
      "M_con_ideales_kNm": 34.27628905818509,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.40133058044541237,
      "DC_propuesta": 0.40133058044541237,
      "vertical_min_kN": 0.9358079374152682,
      "vertical_max_kN": 2.0152120311386836,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 315,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.6019958706681185,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P085",
      "e": 424591.9146477714,
      "n": 8432144.06495742,
      "cota_dem_m": 3715.412705548668,
      "progresiva_m": 5225.229446711095,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "ANCLAJE_PROPUESTO",
      "retenidas_r01": 0,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 34.35340758479364,
      "M_con_ideales_kNm": 34.344754557242716,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.4022176277343829,
      "DC_propuesta": 0.402116316089951,
      "vertical_min_kN": -0.23444642316978614,
      "vertical_max_kN": 0.7148900796638459,
      "compresion_retenidas_max_kN": 37.51513028747005,
      "retenida_tiro_kN": 26.204817379670043,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 135,
      "acciones": "PROPONER RETENCION Y RETENIDAS; VERIFICAR ARMADO; CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.6031744741349265,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P086",
      "e": 424542.762634419,
      "n": 8432088.395636884,
      "cota_dem_m": 3727.6668650821666,
      "progresiva_m": 5299.492450053345,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 27.82896593520905,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 111.70083206182025,
      "M_con_ideales_kNm": 28.484905215316772,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3335078470356723,
      "DC_propuesta": 0.3335078470356723,
      "vertical_min_kN": 1.3945359788152196,
      "vertical_max_kN": 6.218747537498059,
      "compresion_retenidas_max_kN": 41.574852612995386,
      "retenida_tiro_kN": 26.096693168467713,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 330,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5002617705535085,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P087",
      "e": 424534.04980394035,
      "n": 8432052.417454174,
      "cota_dem_m": 3723.842479250584,
      "progresiva_m": 5336.510594876056,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 22.765532883567303,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 96.56380647647158,
      "M_con_ideales_kNm": 28.132644213771737,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3293834938973392,
      "DC_propuesta": 0.3293834938973392,
      "vertical_min_kN": -0.5713734234089931,
      "vertical_max_kN": 0.6944517814265956,
      "compresion_retenidas_max_kN": 35.46219331546651,
      "retenida_tiro_kN": 26.02581337103541,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 0,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.49407524084600873,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P088",
      "e": 424545.2945314823,
      "n": 8431982.622339787,
      "cota_dem_m": 3721.8602734583455,
      "progresiva_m": 5407.2057282995265,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 37.564224795703055,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 140.72389341390482,
      "M_con_ideales_kNm": 29.294290708176682,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.34298431926210843,
      "DC_propuesta": 0.34298431926210843,
      "vertical_min_kN": -2.2282740845428592,
      "vertical_max_kN": 0.43745672276225234,
      "compresion_retenidas_max_kN": 34.45237504470232,
      "retenida_tiro_kN": 26.02581337103541,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 180,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5144764788931626,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P089",
      "e": 424518.9308651374,
      "n": 8431933.887991957,
      "cota_dem_m": 3730.0481419375806,
      "progresiva_m": 5462.6140269696825,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 29.21996028350282,
      "M_con_ideales_kNm": 29.219165299987445,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.34211404148814917,
      "DC_propuesta": 0.34211404148814917,
      "vertical_min_kN": 0.6058873322297995,
      "vertical_max_kN": 1.2429412296587865,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 150,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5131710622322238,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P090",
      "e": 424492.56719879253,
      "n": 8431885.153644128,
      "cota_dem_m": 3737.006878534055,
      "progresiva_m": 5518.02232563981,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 27.203368811068597,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 131.68446787421092,
      "M_con_ideales_kNm": 36.84845296540849,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.3705224028698692,
      "DC_propuesta": 0.3705224028698692,
      "vertical_min_kN": 1.003752390055767,
      "vertical_max_kN": 3.2287934917283523,
      "compresion_retenidas_max_kN": 38.883380391343316,
      "retenida_tiro_kN": 25.52101557153768,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 345,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P091",
      "e": 424491.23384793533,
      "n": 8431821.950575596,
      "cota_dem_m": 3740.6542898967427,
      "progresiva_m": 5581.239456991805,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 33.615485704043536,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 149.60429140359096,
      "M_con_ideales_kNm": 34.74390218846594,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.34936050466029095,
      "DC_propuesta": 0.34936050466029095,
      "vertical_min_kN": 1.081445588535125,
      "vertical_max_kN": 4.064073600875029,
      "compresion_retenidas_max_kN": 39.33687616478803,
      "retenida_tiro_kN": 25.52101557153768,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 15,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P092",
      "e": 424515.3984468885,
      "n": 8431783.883447306,
      "cota_dem_m": 3738.1882255937103,
      "progresiva_m": 5626.328636389698,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 41.85697570858973,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 144.07917734249926,
      "M_con_ideales_kNm": 25.48591900897313,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.2983950241069328,
      "DC_propuesta": 0.2983950241069328,
      "vertical_min_kN": -1.3989435623613602,
      "vertical_max_kN": 0.5178870414012724,
      "compresion_retenidas_max_kN": 33.98528104181137,
      "retenida_tiro_kN": 24.870102806888056,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 195,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.4475925361603992,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P093",
      "e": 424506.79641887575,
      "n": 8431732.202962425,
      "cota_dem_m": 3739.612389580553,
      "progresiva_m": 5678.720118555521,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 71.00855049408871,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 215.5105871571583,
      "M_con_ideales_kNm": 23.06972267861992,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.2701056396044951,
      "DC_propuesta": 0.2701056396044951,
      "vertical_min_kN": -1.640847261346557,
      "vertical_max_kN": 0.4996318331091727,
      "compresion_retenidas_max_kN": 33.83319240863826,
      "retenida_tiro_kN": 24.846057242900375,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "FRIO",
      "viento_critico_deg": 0,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.4051584594067426,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P094",
      "e": 424459.2090471028,
      "n": 8431724.204206845,
      "cota_dem_m": 3747.5249699813644,
      "progresiva_m": 5726.975046211508,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 36.94884495940045,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 131.3436662434347,
      "M_con_ideales_kNm": 26.035053072114255,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.30482441250572834,
      "DC_propuesta": 0.30482441250572834,
      "vertical_min_kN": 0.7772677870287112,
      "vertical_max_kN": 1.6556896937204164,
      "compresion_retenidas_max_kN": 36.31358261491745,
      "retenida_tiro_kN": 24.74638530754661,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 300,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.4572366187585925,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P095",
      "e": 424425.2256991698,
      "n": 8431688.405426601,
      "cota_dem_m": 3754.594817137566,
      "progresiva_m": 5776.335157674927,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 21.122760513792688,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 94.18051774324533,
      "M_con_ideales_kNm": 30.017477279467904,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3514515546126672,
      "DC_propuesta": 0.3514515546126672,
      "vertical_min_kN": 0.8768376653673214,
      "vertical_max_kN": 2.5503048700176696,
      "compresion_retenidas_max_kN": 38.34328035286209,
      "retenida_tiro_kN": 26.062864333879727,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 330,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5271773319190007,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P096",
      "e": 424397.8941660341,
      "n": 8431622.05137828,
      "cota_dem_m": 3758.417038900241,
      "progresiva_m": 5848.097769334029,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 41.54215085673911,
      "M_con_ideales_kNm": 41.53583918274842,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.41771896286313837,
      "DC_propuesta": 0.41771896286313837,
      "vertical_min_kN": 1.1693809089512723,
      "vertical_max_kN": 3.678171477118753,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 165,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P097",
      "e": 424370.56263289845,
      "n": 8431555.69732996,
      "cota_dem_m": 3756.3324575783313,
      "progresiva_m": 5919.860380991408,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 41.58154145520056,
      "M_con_ideales_kNm": 41.56790855197336,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.41811504731222277,
      "DC_propuesta": 0.41811504731222277,
      "vertical_min_kN": 1.0969813676633093,
      "vertical_max_kN": 3.1838204205500036,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 345,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P098",
      "e": 424343.23109976284,
      "n": 8431489.34328164,
      "cota_dem_m": 3750.256108507946,
      "progresiva_m": 5991.622992650488,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "ANCLAJE_PROPUESTO",
      "retenidas_r01": 0,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 33.492586988964554,
      "M_con_ideales_kNm": 33.47804212820807,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.39213894144672234,
      "DC_propuesta": 0.39196864685877614,
      "vertical_min_kN": -3.8226360005858004,
      "vertical_max_kN": 0.1440495251646409,
      "compresion_retenidas_max_kN": 33.41009180836503,
      "retenida_tiro_kN": 26.026417661596643,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 345,
      "acciones": "PROPONER RETENCION Y RETENIDAS; VERIFICAR ARMADO; CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5879529702881642,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P099",
      "e": 424315.89956662717,
      "n": 8431422.98923332,
      "cota_dem_m": 3760.2646548450334,
      "progresiva_m": 6063.385604307868,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 41.6905372492133,
      "M_con_ideales_kNm": 41.65658166879976,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.41921103317459324,
      "DC_propuesta": 0.41921103317459324,
      "vertical_min_kN": 1.3863211151384285,
      "vertical_max_kN": 5.154637779455533,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 165,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P100",
      "e": 424288.5680334915,
      "n": 8431356.635185,
      "cota_dem_m": 3758.5860630359057,
      "progresiva_m": 6135.1482159669695,
      "poste_m": 15,
      "empotramiento_estudio_m": 2.1,
      "amarre_m": 12.4,
      "angulo_deg": 27.579404977836727,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 133.17678974017352,
      "M_con_ideales_kNm": 36.54794272687075,
      "M_capacidad_tipo_kNm": 99.45,
      "DC_r01_recalculado": 0.36750068101428607,
      "DC_propuesta": 0.36750068101428607,
      "vertical_min_kN": -1.167401643799915,
      "vertical_max_kN": 0.5775561251223276,
      "compresion_retenidas_max_kN": 35.20468799471759,
      "retenida_tiro_kN": 26.097637548123696,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 150,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": null,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P101",
      "e": 424253.7023698798,
      "n": 8431327.34454934,
      "cota_dem_m": 3764.4393251157717,
      "progresiva_m": 6180.684529349442,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 26.3164063648288,
      "M_con_ideales_kNm": 26.31177576152259,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3081185618174547,
      "DC_propuesta": 0.3081185618174547,
      "vertical_min_kN": 0.9742308517890677,
      "vertical_max_kN": 3.667098272966296,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 135,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.462177842726182,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P102",
      "e": 424218.83670626814,
      "n": 8431298.053913679,
      "cota_dem_m": 3762.0947769405875,
      "progresiva_m": 6226.220842731914,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 15.81754449056005,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 72.3464025278377,
      "M_con_ideales_kNm": 26.530787238985337,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.310628582589689,
      "DC_propuesta": 0.310628582589689,
      "vertical_min_kN": -3.2267202626201654,
      "vertical_max_kN": 0.31310754954357917,
      "compresion_retenidas_max_kN": 31.902715019900636,
      "retenida_tiro_kN": 24.888833867639267,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 120,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.4659428738845335,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P103",
      "e": 424175.0795029453,
      "n": 8431278.373897128,
      "cota_dem_m": 3770.4665273626215,
      "progresiva_m": 6274.199962087006,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 27.052651196026265,
      "M_con_ideales_kNm": 27.018790178946688,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.31673868628996915,
      "DC_propuesta": 0.31673868628996915,
      "vertical_min_kN": 1.0269705640933344,
      "vertical_max_kN": 3.9609811964929778,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 120,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.4751080294349537,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P104",
      "e": 424131.32229962246,
      "n": 8431258.693880579,
      "cota_dem_m": 3771.4102875829267,
      "progresiva_m": 6322.179081441333,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 19.82155453450102,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 91.6483954049694,
      "M_con_ideales_kNm": 30.497219946357795,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3570684925226296,
      "DC_propuesta": 0.3570684925226296,
      "vertical_min_kN": 1.1532009183552354,
      "vertical_max_kN": 3.7618831787082962,
      "compresion_retenidas_max_kN": 39.8247453249828,
      "retenida_tiro_kN": 26.422783392082692,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 300,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5356027387839444,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P105",
      "e": 424075.5262031303,
      "n": 8431204.741371095,
      "cota_dem_m": 3763.617592327586,
      "progresiva_m": 6399.794013402326,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 8.537736462515939e-07,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "SUSPENSION",
      "retenidas_r01": 0,
      "retenidas_r02": 0,
      "M_sin_retenidas_kNm": 35.20652714428574,
      "M_con_ideales_kNm": 35.20576970735812,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.41220614851054604,
      "DC_propuesta": 0.41220614851054604,
      "vertical_min_kN": 0.325460130011159,
      "vertical_max_kN": 1.1655196863928823,
      "compresion_retenidas_max_kN": null,
      "retenida_tiro_kN": 0,
      "retenida_rotura_min_kN": 0,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 135,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.6183092227658191,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P106",
      "e": 424019.73010663816,
      "n": 8431150.78886161,
      "cota_dem_m": 3758.473869079483,
      "progresiva_m": 6477.408945364613,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 18.408623916005617,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 88.97594987982015,
      "M_con_ideales_kNm": 31.896216326078896,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3734482651455204,
      "DC_propuesta": 0.3734482651455204,
      "vertical_min_kN": -0.3611751437167711,
      "vertical_max_kN": 0.6546027432092055,
      "compresion_retenidas_max_kN": 36.871183429991035,
      "retenida_tiro_kN": 26.459161382776518,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 315,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.5601723977182805,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P107",
      "e": 423992.6227964469,
      "n": 8431098.835271256,
      "cota_dem_m": 3758.7368793586434,
      "progresiva_m": 6536.009131511684,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0.0,
      "tipo_r01": "SUSPENSION",
      "tipo_r02": "ANCLAJE_PROPUESTO",
      "retenidas_r01": 0,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 29.93156558534754,
      "M_con_ideales_kNm": 29.92893078611836,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.35044568066207166,
      "DC_propuesta": 0.35041483182435734,
      "vertical_min_kN": -0.5471562563971425,
      "vertical_max_kN": 0.625430639672504,
      "compresion_retenidas_max_kN": 35.76015677104047,
      "retenida_tiro_kN": 25.24230341193368,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 150,
      "acciones": "PROPONER RETENCION Y RETENIDAS; VERIFICAR ARMADO; CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.525622247736536,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P108",
      "e": 423965.51548625564,
      "n": 8431046.881680902,
      "cota_dem_m": 3763.5347842252786,
      "progresiva_m": 6594.609317658756,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 35.104305646520835,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 128.05880811634805,
      "M_con_ideales_kNm": 26.710927200738453,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.3127377028537461,
      "DC_propuesta": 0.3127377028537461,
      "vertical_min_kN": 1.0998430912578943,
      "vertical_max_kN": 4.368668685630618,
      "compresion_retenidas_max_kN": 39.373473924510066,
      "retenida_tiro_kN": 25.204239975486242,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 345,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.4691065542806191,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P109",
      "e": 423971.29191568104,
      "n": 8431003.302483708,
      "cota_dem_m": 3759.529147576158,
      "progresiva_m": 6638.569681226604,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 37.283869715807135,
      "tipo_r01": "ANCLAJE",
      "tipo_r02": "ANCLAJE",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 128.10696214288353,
      "M_con_ideales_kNm": 23.925921528085723,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.28013021341863625,
      "DC_propuesta": 0.28013021341863625,
      "vertical_min_kN": -1.0944017221030715,
      "vertical_max_kN": 0.5213008778817885,
      "compresion_retenidas_max_kN": 34.19967502290996,
      "retenida_tiro_kN": 25.02123165843133,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 165,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.42019532012795435,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P110",
      "e": 423952.3971531158,
      "n": 8430970.221154597,
      "cota_dem_m": 3759.9286245307594,
      "progresiva_m": 6676.666746574852,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 8.332159727981848,
      "tipo_r01": "ANGULO",
      "tipo_r02": "ANGULO",
      "retenidas_r01": 2,
      "retenidas_r02": 2,
      "M_sin_retenidas_kNm": 45.33478119712365,
      "M_con_ideales_kNm": 21.738919435024425,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.2545242879642246,
      "DC_propuesta": 0.2545242879642246,
      "vertical_min_kN": -0.06903793684607001,
      "vertical_max_kN": 0.5986217739196895,
      "compresion_retenidas_max_kN": 35.45794917092183,
      "retenida_tiro_kN": 25.221515339628137,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "VIENTO",
      "viento_critico_deg": 345,
      "acciones": "CARGA ASCENDENTE; COMPROBAR FIJACION Y HERREJES",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.3817864319463369,
      "anclajes_con_alerta": 0
    },
    {
      "id": "P111",
      "e": 423945.20799878985,
      "n": 8430951.877688147,
      "cota_dem_m": 3760.897252147387,
      "progresiva_m": 6696.368693212355,
      "poste_m": 13,
      "empotramiento_estudio_m": 1.9,
      "amarre_m": 10.6,
      "angulo_deg": 0,
      "tipo_r01": "TERMINAL",
      "tipo_r02": "TERMINAL",
      "retenidas_r01": 1,
      "retenidas_r02": 1,
      "M_sin_retenidas_kNm": 189.04362800158682,
      "M_con_ideales_kNm": 16.548625632022567,
      "M_capacidad_tipo_kNm": 85.41,
      "DC_r01_recalculado": 0.1937551297508789,
      "DC_propuesta": 0.1937551297508789,
      "vertical_min_kN": 0.5485874313330932,
      "vertical_max_kN": 1.4268960413565936,
      "compresion_retenidas_max_kN": 19.21987334295415,
      "retenida_tiro_kN": 25.221515339628137,
      "retenida_rotura_min_kN": 60,
      "caso_sin_retenidas": "FRIO",
      "viento_critico_deg": 0,
      "acciones": "CONSERVAR COMO CANDIDATO; CONFIRMAR CAMPO Y CERTIFICADOS",
      "capacidad_axial_kN": null,
      "validacion": "PENDIENTE: AXIAL/FLEXION, SUELO, HERRAJES Y TOPOGRAFIA",
      "DC_poste_13m_400dan_tipo": 0.29063269462631836,
      "anclajes_con_alerta": 0
    }
  ],
  "vanos": [
    {
      "id": "V001",
      "desde": "P001",
      "hasta": "P002",
      "longitud_m": 47.1465965706794,
      "desnivel_m": 14.315386538179064,
      "azimut_rad": -0.8767267613942471,
      "estados": {
        "EDS": {
          "vano": "V001",
          "estado": "EDS",
          "L_m": 47.1465965706794,
          "dz_m": 14.315386538179064,
          "H_N": 2204.999999995529,
          "T_izq_N": 2295.1521888365955,
          "T_der_N": 2314.104296864871,
          "T_RTS": 0.1574220610112157,
          "flecha_vertical_m": 0.17434624390663167,
          "longitud_cable_m": 49.2735252497326,
          "separacion_perfil_heredado_m": 9.687789868951313,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 1.4210854715202004e-14
        },
        "VIENTO": {
          "vano": "V001",
          "estado": "VIENTO",
          "L_m": 47.1465965706794,
          "dz_m": 14.315386538179064,
          "H_N": 3281.3244272302836,
          "T_izq_N": 3291.0737160680997,
          "T_der_N": 3310.0258240963753,
          "T_RTS": 0.2251718247684609,
          "flecha_vertical_m": 0.12177831571930753,
          "longitud_cable_m": 49.27818462069323,
          "separacion_perfil_heredado_m": 9.7193174914064,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 3.443895,
          "residuo_longitud_m": -7.105427357601002e-15
        },
        "HIELO": {
          "vano": "V001",
          "estado": "HIELO",
          "L_m": 47.1465965706794,
          "dz_m": 14.315386538179064,
          "H_N": 3439.822309687386,
          "T_izq_N": 3568.51697887848,
          "T_der_N": 3623.708980546806,
          "T_RTS": 0.24651081500318406,
          "flecha_vertical_m": 0.32547585472065066,
          "longitud_cable_m": 49.27726809238015,
          "separacion_perfil_heredado_m": 9.597050962323465,
          "q_vertical_N_m": 3.8554321618301355,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        },
        "COMBINADO": {
          "vano": "V001",
          "estado": "COMBINADO",
          "L_m": 47.1465965706794,
          "dz_m": 14.315386538179064,
          "H_N": 3344.7188493270805,
          "T_izq_N": 3436.1141013460738,
          "T_der_N": 3469.5621668303697,
          "T_RTS": 0.23602463719934488,
          "flecha_vertical_m": 0.20539791723706813,
          "longitud_cable_m": 49.274970678691346,
          "separacion_perfil_heredado_m": 9.669157335262753,
          "q_vertical_N_m": 2.336511514732054,
          "q_viento_N_m": 1.4349562500000002,
          "residuo_longitud_m": -6.394884621840902e-14
        },
        "FRIO": {
          "vano": "V001",
          "estado": "FRIO",
          "L_m": 47.1465965706794,
          "dz_m": 14.315386538179064,
          "H_N": 3500.76753430182,
          "T_izq_N": 3649.2513731885374,
          "T_der_N": 3668.203481216813,
          "T_RTS": 0.24953765178345666,
          "flecha_vertical_m": 0.10981313271511262,
          "longitud_cable_m": 49.272616586319,
          "separacion_perfil_heredado_m": 9.726493237564682,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": -5.684341886080802e-14
        },
        "CALOR_FINAL": {
          "vano": "V001",
          "estado": "CALOR_FINAL",
          "L_m": 47.1465965706794,
          "dz_m": 14.315386538179064,
          "H_N": 363.1654528527764,
          "T_izq_N": 371.42406340039673,
          "T_der_N": 390.37617142867225,
          "T_RTS": 0.026556202138004914,
          "flecha_vertical_m": 1.0590898971290459,
          "longitud_cable_m": 49.32756756018312,
          "separacion_perfil_heredado_m": 9.14399894784492,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        }
      },
      "perfil": {
        "fraccion": [
          0.0,
          0.008333333333333333,
          0.016666666666666666,
          0.024999999999999998,
          0.03333333333333333,
          0.04166666666666667,
          0.049999999999999996,
          0.058333333333333334,
          0.06666666666666667,
          0.075,
          0.08333333333333334,
          0.09166666666666666,
          0.09999999999999999,
          0.10833333333333334,
          0.11666666666666667,
          0.125,
          0.13333333333333333,
          0.14166666666666666,
          0.15,
          0.15833333333333333,
          0.16666666666666669,
          0.175,
          0.18333333333333332,
          0.19166666666666665,
          0.19999999999999998,
          0.20833333333333331,
          0.21666666666666667,
          0.225,
          0.23333333333333334,
          0.24166666666666667,
          0.25,
          0.25833333333333336,
          0.26666666666666666,
          0.275,
          0.2833333333333333,
          0.2916666666666667,
          0.3,
          0.30833333333333335,
          0.31666666666666665,
          0.325,
          0.33333333333333337,
          0.3416666666666666,
          0.35,
          0.35833333333333334,
          0.36666666666666664,
          0.375,
          0.3833333333333333,
          0.39166666666666666,
          0.39999999999999997,
          0.4083333333333333,
          0.41666666666666663,
          0.425,
          0.43333333333333335,
          0.44166666666666665,
          0.45,
          0.4583333333333333,
          0.4666666666666667,
          0.475,
          0.48333333333333334,
          0.49166666666666664,
          0.5,
          0.5083333333333333,
          0.5166666666666667,
          0.525,
          0.5333333333333333,
          0.5416666666666666,
          0.55,
          0.5583333333333333,
          0.5666666666666667,
          0.5750000000000001,
          0.5833333333333334,
          0.5916666666666667,
          0.6,
          0.6083333333333334,
          0.6166666666666667,
          0.625,
          0.6333333333333333,
          0.6416666666666667,
          0.65,
          0.6583333333333333,
          0.6666666666666667,
          0.675,
          0.6833333333333332,
          0.6916666666666667,
          0.7,
          0.7083333333333334,
          0.7166666666666667,
          0.7250000000000001,
          0.7333333333333333,
          0.7416666666666667,
          0.75,
          0.7583333333333334,
          0.7666666666666666,
          0.775,
          0.7833333333333333,
          0.7916666666666667,
          0.7999999999999999,
          0.8083333333333333,
          0.8166666666666667,
          0.8250000000000001,
          0.8333333333333333,
          0.8416666666666667,
          0.85,
          0.8583333333333334,
          0.8666666666666667,
          0.8750000000000001,
          0.8833333333333333,
          0.8916666666666667,
          0.9,
          0.9083333333333334,
          0.9166666666666666,
          0.925,
          0.9333333333333333,
          0.9416666666666668,
          0.95,
          0.9583333333333334,
          0.9666666666666667,
          0.9750000000000001,
          0.9833333333333333,
          0.9916666666666667,
          1.0
        ],
        "terreno_m": [
          3235.5045327255275,
          3235.5990822365075,
          3235.693631747488,
          3235.7894981408785,
          3235.8853645342692,
          3235.982547810251,
          3236.079731086233,
          3236.1782312449477,
          3236.276731403662,
          3236.3765484450414,
          3236.476365486421,
          3236.577499410661,
          3236.678633334901,
          3236.7810841419932,
          3236.883534949085,
          3236.9873026392997,
          3237.091070329514,
          3237.196154902475,
          3237.301239475436,
          3237.407640931412,
          3237.514042387388,
          3237.6217607265353,
          3237.7294790656824,
          3237.838514288009,
          3237.947549510335,
          3238.0579016158536,
          3238.1682537213724,
          3238.279922710225,
          3238.3915916990777,
          3238.504577571245,
          3238.6175634434126,
          3238.7318661990153,
          3238.8461689546175,
          3238.9617885937523,
          3239.077408232887,
          3239.194344755587,
          3239.311281278286,
          3239.4295346846493,
          3239.547788091012,
          3239.667358381003,
          3239.786928670994,
          3239.907815844747,
          3240.0287030185004,
          3240.150907075965,
          3240.2731111334288,
          3240.396632075244,
          3240.5201530170584,
          3240.644990842434,
          3240.7698286678087,
          3240.8959833772383,
          3241.0221380866674,
          3241.1496096801357,
          3241.2770812736044,
          3241.4058697511728,
          3241.534658228741,
          3241.6647635906106,
          3241.79486895248,
          3241.926291198559,
          3242.057713444638,
          3242.190452575028,
          3242.323191705418,
          3242.4572477201614,
          3242.5913037349046,
          3242.726676634156,
          3242.862049533407,
          3242.9987393172005,
          3243.135429100994,
          3243.273435769366,
          3243.4114424377385,
          3243.5507659908176,
          3243.6900895438966,
          3243.8307299815087,
          3243.9713704191213,
          3244.1133277415315,
          3244.2552850639413,
          3244.3985592716754,
          3244.5418334794094,
          3244.6864245716883,
          3244.831015663967,
          3244.976923641169,
          3245.1228316183715,
          3245.2700564806664,
          3245.4172813429614,
          3245.565823090195,
          3245.7143648374285,
          3245.8642234699664,
          3246.014082102504,
          3246.165257620254,
          3246.3164331380044,
          3246.468925540956,
          3246.6214179439075,
          3246.775227232354,
          3246.9290365208008,
          3247.084162694538,
          3247.239288868275,
          3247.3957319276014,
          3247.552174986928,
          3247.687995795235,
          3247.8238166035417,
          3247.9345553826197,
          3248.0452941616973,
          3248.1560329416193,
          3248.266771721541,
          3248.37344511134,
          3248.480118501139,
          3248.558956190641,
          3248.6377938801425,
          3248.717290011586,
          3248.7967861430293,
          3248.876940716775,
          3248.957095290521,
          3249.037908306465,
          3249.1187213224084,
          3249.2001927806937,
          3249.2816642389785,
          3249.363794139514,
          3249.4459240400492,
          3249.528712383016,
          3249.611500725983,
          3249.694947511224,
          3249.778394296465
        ],
        "conductor_m": [
          3245.9252128347075,
          3246.009764300469,
          3246.0948914507703,
          3246.180594460236,
          3246.2668735046723,
          3246.353728761067,
          3246.4411604075904,
          3246.5291686235937,
          3246.6177535896127,
          3246.7069154873657,
          3246.796654499753,
          3246.8869708108614,
          3246.9778646059603,
          3247.069336071503,
          3247.16138539513,
          3247.2540127656653,
          3247.347218373119,
          3247.4410024086887,
          3247.5353650647567,
          3247.6303065348934,
          3247.7258270138564,
          3247.8219266975907,
          3247.9186057832294,
          3248.015864469095,
          3248.1137029546976,
          3248.2121214407384,
          3248.3111201291063,
          3248.4106992228817,
          3248.5108589263364,
          3248.611599444931,
          3248.712920985319,
          3248.8148237553464,
          3248.9173079640495,
          3249.0203738216596,
          3249.124021539599,
          3249.2282513304854,
          3249.3330634081294,
          3249.4384579875364,
          3249.544435284907,
          3249.650995517637,
          3249.758138904317,
          3249.865865664736,
          3249.9741760198776,
          3250.0830701919235,
          3250.192548404253,
          3250.302610881444,
          3250.4132578492713,
          3250.5244895347105,
          3250.636306165935,
          3250.7487079723196,
          3250.8616951844388,
          3250.9752680340675,
          3251.0894267541835,
          3251.2041715789646,
          3251.319502743792,
          3251.435420485249,
          3251.551925041123,
          3251.6690166504045,
          3251.7866955532886,
          3251.904961991175,
          3252.023816206668,
          3252.1432584435793,
          3252.263288946925,
          3252.3839079629292,
          3252.5051157390226,
          3252.6269125238437,
          3252.7492985672397,
          3252.872274120266,
          3252.9958394351875,
          3253.119994765479,
          3253.2447403658257,
          3253.3700764921236,
          3253.49600340148,
          3253.622521352213,
          3253.7496306038556,
          3253.8773314171517,
          3254.00562405406,
          3254.1345087777518,
          3254.2639858526136,
          3254.394055544248,
          3254.5247181194723,
          3254.65597384632,
          3254.787822994041,
          3254.920265833104,
          3255.0533026351936,
          3255.1869336732148,
          3255.3211592212897,
          3255.455979554761,
          3255.591394950192,
          3255.7274056853653,
          3255.8640120392856,
          3256.001214292179,
          3256.1390127254954,
          3256.2774076219052,
          3256.4163992653043,
          3256.5559879408124,
          3256.696173934773,
          3256.836957534756,
          3256.978339029556,
          3257.120318709196,
          3257.262896864924,
          3257.4060737892173,
          3257.5498497757803,
          3257.6942251195464,
          3257.8392001166794,
          3257.9847750645727,
          3258.1309502618496,
          3258.2777260083662,
          3258.4251026052098,
          3258.5730803546994,
          3258.7216595603886,
          3258.8708405270645,
          3259.0206235607475,
          3259.1710089686944,
          3259.3219970593973,
          3259.473588142584,
          3259.6257825292196,
          3259.7785805315075,
          3259.931982462888,
          3260.0859886380413,
          3260.2405993728867
        ]
      },
      "alerta_galibo": false
    },
    {
      "id": "V002",
      "desde": "P002",
      "hasta": "P003",
      "longitud_m": 47.146596569210445,
      "desnivel_m": 13.265247224741325,
      "azimut_rad": -0.8767267613699242,
      "estados": {
        "EDS": {
          "vano": "V002",
          "estado": "EDS",
          "L_m": 47.146596569210445,
          "dz_m": 13.265247224741325,
          "H_N": 2204.9999999915426,
          "T_izq_N": 2282.059499910705,
          "T_der_N": 2299.6213308647343,
          "T_RTS": 0.1564368252288935,
          "flecha_vertical_m": 0.17330318806441003,
          "longitud_cable_m": 48.97873806656846,
          "separacion_perfil_heredado_m": 10.46220507642147,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": -2.842170943040401e-14
        },
        "VIENTO": {
          "vano": "V002",
          "estado": "VIENTO",
          "L_m": 47.146596569210445,
          "dz_m": 13.265247224741325,
          "H_N": 3268.377742748644,
          "T_izq_N": 3276.380787958456,
          "T_der_N": 3293.9426189124847,
          "T_RTS": 0.22407772917772004,
          "flecha_vertical_m": 0.12088898725495945,
          "longitud_cable_m": 48.983344013318835,
          "separacion_perfil_heredado_m": 10.46220507642147,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 3.443895,
          "residuo_longitud_m": 7.105427357601002e-15
        },
        "HIELO": {
          "vano": "V002",
          "estado": "HIELO",
          "L_m": 47.146596569210445,
          "dz_m": 13.265247224741325,
          "H_N": 3448.393582755729,
          "T_izq_N": 3557.9313312322893,
          "T_der_N": 3609.074592017185,
          "T_RTS": 0.24551527836851597,
          "flecha_vertical_m": 0.32272469914276947,
          "longitud_cable_m": 48.982477215065316,
          "separacion_perfil_heredado_m": 10.46220507642147,
          "q_vertical_N_m": 3.8554321618301355,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 2.1316282072803006e-14
        },
        "COMBINADO": {
          "vano": "V002",
          "estado": "COMBINADO",
          "L_m": 47.146596569210445,
          "dz_m": 13.265247224741325,
          "H_N": 3345.317254690319,
          "T_izq_N": 3423.285811733195,
          "T_der_N": 3454.2802146195704,
          "T_RTS": 0.23498504861357622,
          "flecha_vertical_m": 0.20377699748136457,
          "longitud_cable_m": 48.98017050448179,
          "separacion_perfil_heredado_m": 10.46220507642147,
          "q_vertical_N_m": 2.336511514732054,
          "q_viento_N_m": 1.4349562500000002,
          "residuo_longitud_m": 0.0
        },
        "FRIO": {
          "vano": "V002",
          "estado": "FRIO",
          "L_m": 47.146596569210445,
          "dz_m": 13.265247224741325,
          "H_N": 3507.7708156920535,
          "T_izq_N": 3635.3316736016377,
          "T_der_N": 3652.8935045556664,
          "T_RTS": 0.24849615677249431,
          "flecha_vertical_m": 0.10893819959940032,
          "longitud_cable_m": 48.97782153610438,
          "separacion_perfil_heredado_m": 10.46220507642147,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 1.4921397450962104e-13
        },
        "CALOR_FINAL": {
          "vano": "V002",
          "estado": "CALOR_FINAL",
          "L_m": 47.146596569210445,
          "dz_m": 13.265247224741325,
          "H_N": 364.60413986825586,
          "T_izq_N": 371.3345855500684,
          "T_der_N": 388.8964165040972,
          "T_RTS": 0.02645553853769369,
          "flecha_vertical_m": 1.048609189339115,
          "longitud_cable_m": 49.03266495771277,
          "separacion_perfil_heredado_m": 10.332649374497123,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": -2.842170943040401e-14
        }
      },
      "perfil": {
        "fraccion": [
          0.0,
          0.008333333333333333,
          0.016666666666666666,
          0.024999999999999998,
          0.03333333333333333,
          0.041666666666666664,
          0.049999999999999996,
          0.05833333333333333,
          0.06666666666666667,
          0.075,
          0.08333333333333333,
          0.09166666666666666,
          0.09999999999999999,
          0.10833333333333334,
          0.11666666666666665,
          0.125,
          0.13333333333333333,
          0.14166666666666664,
          0.15,
          0.15833333333333333,
          0.16666666666666666,
          0.175,
          0.18333333333333332,
          0.19166666666666668,
          0.19999999999999998,
          0.20833333333333331,
          0.21666666666666667,
          0.22499999999999998,
          0.2333333333333333,
          0.24166666666666667,
          0.25,
          0.2583333333333333,
          0.26666666666666666,
          0.27499999999999997,
          0.28333333333333327,
          0.29166666666666663,
          0.3,
          0.30833333333333335,
          0.31666666666666665,
          0.32499999999999996,
          0.3333333333333333,
          0.3416666666666667,
          0.35,
          0.3583333333333333,
          0.36666666666666664,
          0.37499999999999994,
          0.38333333333333336,
          0.39166666666666666,
          0.39999999999999997,
          0.4083333333333333,
          0.41666666666666663,
          0.42499999999999993,
          0.43333333333333335,
          0.44166666666666665,
          0.44999999999999996,
          0.4583333333333333,
          0.4666666666666666,
          0.4749999999999999,
          0.48333333333333334,
          0.49166666666666664,
          0.5,
          0.5083333333333333,
          0.5166666666666666,
          0.525,
          0.5333333333333333,
          0.5416666666666666,
          0.5499999999999999,
          0.5583333333333332,
          0.5666666666666665,
          0.575,
          0.5833333333333333,
          0.5916666666666667,
          0.6,
          0.6083333333333333,
          0.6166666666666667,
          0.625,
          0.6333333333333333,
          0.6416666666666666,
          0.6499999999999999,
          0.6583333333333332,
          0.6666666666666666,
          0.6749999999999999,
          0.6833333333333333,
          0.6916666666666665,
          0.7,
          0.7083333333333334,
          0.7166666666666666,
          0.725,
          0.7333333333333333,
          0.7416666666666666,
          0.7499999999999999,
          0.7583333333333333,
          0.7666666666666667,
          0.7749999999999999,
          0.7833333333333333,
          0.7916666666666666,
          0.7999999999999999,
          0.8083333333333332,
          0.8166666666666667,
          0.825,
          0.8333333333333333,
          0.8416666666666667,
          0.8499999999999999,
          0.8583333333333333,
          0.8666666666666667,
          0.8749999999999999,
          0.8833333333333333,
          0.8916666666666666,
          0.8999999999999999,
          0.9083333333333332,
          0.9166666666666666,
          0.9249999999999998,
          0.9333333333333332,
          0.9416666666666667,
          0.9499999999999998,
          0.9583333333333333,
          0.9666666666666667,
          0.975,
          0.9833333333333333,
          0.9916666666666666,
          1.0
        ],
        "terreno_m": [
          3249.778394296465,
          3249.86249952418,
          3249.9466047518945,
          3250.0313684221046,
          3250.1161320923147,
          3250.201554204919,
          3250.286976317523,
          3250.37305687267,
          3250.459137427817,
          3250.5458764255986,
          3250.6326154233802,
          3250.7200128636077,
          3250.8074103038352,
          3250.8954661867438,
          3250.9835220696523,
          3251.0722363951354,
          3251.1609507206185,
          3251.2503234888704,
          3251.339696257123,
          3251.4297274679675,
          3251.519758678812,
          3251.610448332736,
          3251.7011379866594,
          3251.7924860830644,
          3251.8838341794694,
          3251.9758407186546,
          3252.06784725784,
          3252.160512239887,
          3252.2531772219336,
          3252.3465006468246,
          3252.4398240717155,
          3252.5338059395067,
          3252.627787807298,
          3252.7224281180233,
          3252.8170684287493,
          3252.9123671824373,
          3253.0076659361257,
          3253.1036231328144,
          3253.199580329503,
          3253.296195969167,
          3253.3928116088314,
          3253.4900856915856,
          3253.5873597743393,
          3253.6852923001575,
          3253.7832248259756,
          3253.881815795,
          3253.9804067640243,
          3254.0796561760644,
          3254.1789055881045,
          3254.2788134434873,
          3254.3787212988696,
          3254.4792875972926,
          3254.5798538957156,
          3254.681078637538,
          3254.7823033793607,
          3254.8841865644117,
          3254.986069749463,
          3255.088611377838,
          3255.1911530062134,
          3255.2943530781968,
          3255.39755315018,
          3255.5014116652374,
          3255.6052701802946,
          3255.709787138742,
          3255.8143040971886,
          3255.9194794991854,
          3256.0246549011827,
          3256.1304887466413,
          3256.2363225920994,
          3256.342814880962,
          3256.4493071698244,
          3256.5564579021907,
          3256.663608634557,
          3256.7714178105807,
          3256.879226986605,
          3256.9876946062527,
          3257.0961622259006,
          3257.2052882891494,
          3257.314414352398,
          3257.4057161066735,
          3257.497017860949,
          3257.5811972878855,
          3257.665376714822,
          3257.7495561420455,
          3257.8337355692697,
          3257.917914996762,
          3258.0020944242547,
          3258.0862738520545,
          3258.170453279854,
          3258.2546327079226,
          3258.338812135991,
          3258.4229915644232,
          3258.5071709928557,
          3258.591350421614,
          3258.675529850373,
          3258.7597092794003,
          3258.843888708428,
          3258.928068137724,
          3259.01224756702,
          3259.0964269965843,
          3259.180606426149,
          3259.264785856232,
          3259.3489652863145,
          3259.43649512266,
          3259.5240249590047,
          3259.621162026211,
          3259.7182990934175,
          3259.8160946057737,
          3259.9138901181304,
          3260.012344075379,
          3260.1107980326283,
          3260.2099104349772,
          3260.3090228373267,
          3260.40879368465,
          3260.5085645319728,
          3260.6089938244622,
          3260.7094231169517,
          3260.810510854478,
          3260.9115985920043,
          3261.0133447747617,
          3261.1150909575194
        ],
        "conductor_m": [
          3260.2405993728867,
          3260.3167234082084,
          3260.3934184391564,
          3260.470684621819,
          3260.5485221134477,
          3260.6269310724556,
          3260.7059116584196,
          3260.7854640320807,
          3260.8655883553415,
          3260.94628479127,
          3261.0275535040996,
          3261.109394659226,
          3261.191808423211,
          3261.2747949637833,
          3261.358354449834,
          3261.442487051424,
          3261.5271929397777,
          3261.6124722872873,
          3261.6983252675122,
          3261.784752055179,
          3261.8717528261827,
          3261.9593277575855,
          3262.0474770276187,
          3262.1362008156825,
          3262.2254993023466,
          3262.3153726693495,
          3262.4058210996004,
          3262.4968447771785,
          3262.5884438873336,
          3262.680618616487,
          3262.773369152232,
          3262.8666956833326,
          3262.9605983997258,
          3263.0550774925205,
          3263.150133154,
          3263.2457655776193,
          3263.3419749580084,
          3263.438761490972,
          3263.5361253734877,
          3263.634066803709,
          3263.7325859809657,
          3263.831683105762,
          3263.931358379779,
          3264.031612005874,
          3264.132444188083,
          3264.2338551316166,
          3264.335845042866,
          3264.4384141293986,
          3264.541562599962,
          3264.645290664483,
          3264.749598534067,
          3264.8544864209994,
          3264.959954538747,
          3265.066003101957,
          3265.1726323264575,
          3265.279842429259,
          3265.387633628554,
          3265.4960061437173,
          3265.6049601953073,
          3265.714496005066,
          3265.824613795918,
          3265.9353137919747,
          3266.0465962185303,
          3266.1584613020655,
          3266.2709092702466,
          3266.3839403519255,
          3266.497554777142,
          3266.611752777122,
          3266.72653458428,
          3266.841900432218,
          3266.9578505557274,
          3267.074385190788,
          3267.191504574568,
          3267.3092089454294,
          3267.4274985429206,
          3267.546373607784,
          3267.6658343819518,
          3267.785881108549,
          3267.9065140318926,
          3268.027733397493,
          3268.149539452055,
          3268.271932443475,
          3268.394912620847,
          3268.5184802344575,
          3268.64263553579,
          3268.7673787775225,
          3268.8927102135317,
          3269.0186300988903,
          3269.145138689868,
          3269.2722362439335,
          3269.399923019754,
          3269.5281992771957,
          3269.657065277325,
          3269.7865212824067,
          3269.9165675559093,
          3270.0472043625005,
          3270.17843196805,
          3270.310250639631,
          3270.4426606455186,
          3270.5756622551917,
          3270.709255739333,
          3270.8434413698305,
          3270.9782194197765,
          3271.11359016347,
          3271.249553876414,
          3271.3861108353217,
          3271.5232613181106,
          3271.6610056039076,
          3271.799343973048,
          3271.9382767070765,
          3272.077804088746,
          3272.217926402021,
          3272.3586439320766,
          3272.499956965299,
          3272.6418657892864,
          3272.7843706928493,
          3272.9274719660116,
          3273.0711699000112,
          3273.2154647873,
          3273.3603569215447,
          3273.505846597628
        ]
      },
      "alerta_galibo": false
    },
    {
      "id": "V003",
      "desde": "P003",
      "hasta": "P004",
      "longitud_m": 75.56464892419385,
      "desnivel_m": 0.013907940794160467,
      "azimut_rad": -2.4927992623069,
      "estados": {
        "EDS": {
          "vano": "V003",
          "estado": "EDS",
          "L_m": 75.56464892419385,
          "dz_m": 0.013907940794160467,
          "H_N": 2205.000000000233,
          "T_izq_N": 2205.558200875792,
          "T_der_N": 2205.5766135673166,
          "T_RTS": 0.15003922541274262,
          "flecha_vertical_m": 0.4285601964077732,
          "longitud_cable_m": 75.5711312878337,
          "separacion_perfil_heredado_m": 10.366371257665378,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        },
        "VIENTO": {
          "vano": "V003",
          "estado": "VIENTO",
          "L_m": 75.56464892419385,
          "dz_m": 0.013907940794160467,
          "H_N": 3470.871337797721,
          "T_izq_N": 3473.661925021177,
          "T_der_N": 3473.6803377127017,
          "T_RTS": 0.23630478487841508,
          "flecha_vertical_m": 0.2722837181710383,
          "longitud_cable_m": 75.58496724199829,
          "separacion_perfil_heredado_m": 10.518306288178792,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 3.443895,
          "residuo_longitud_m": 0.0
        },
        "HIELO": {
          "vano": "V003",
          "estado": "HIELO",
          "L_m": 75.56464892419385,
          "dz_m": 0.013907940794160467,
          "H_N": 3764.3833313114365,
          "T_izq_N": 3767.1753168312534,
          "T_der_N": 3767.2289379534964,
          "T_RTS": 0.25627407741180247,
          "flecha_vertical_m": 0.7311067174499027,
          "longitud_cable_m": 75.58350994498016,
          "separacion_perfil_heredado_m": 10.072226654855967,
          "q_vertical_N_m": 3.8554321618301355,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 1.4210854715202004e-14
        },
        "COMBINADO": {
          "vano": "V003",
          "estado": "COMBINADO",
          "L_m": 75.56464892419385,
          "dz_m": 0.013907940794160467,
          "H_N": 3458.288174756437,
          "T_izq_N": 3459.823796045267,
          "T_der_N": 3459.856292109079,
          "T_RTS": 0.2353643736128625,
          "flecha_vertical_m": 0.48226593170404414,
          "longitud_cable_m": 75.57595249504695,
          "separacion_perfil_heredado_m": 10.31415684500098,
          "q_vertical_N_m": 2.336511514732054,
          "q_viento_N_m": 1.4349562500000002,
          "residuo_longitud_m": 0.0
        },
        "FRIO": {
          "vano": "V003",
          "estado": "FRIO",
          "L_m": 75.56464892419385,
          "dz_m": 0.013907940794160467,
          "H_N": 3459.6808867814125,
          "T_izq_N": 3460.0333384877927,
          "T_der_N": 3460.051751179317,
          "T_RTS": 0.23537767014825284,
          "flecha_vertical_m": 0.2731324656023989,
          "longitud_cable_m": 75.56728281151298,
          "separacion_perfil_heredado_m": 10.517481976704858,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        },
        "CALOR_FINAL": {
          "vano": "V003",
          "estado": "CALOR_FINAL",
          "L_m": 75.56464892419385,
          "dz_m": 0.013907940794160467,
          "H_N": 571.3868678170493,
          "T_izq_N": 573.568474111181,
          "T_der_N": 573.5868868027054,
          "T_RTS": 0.039019516109027576,
          "flecha_vertical_m": 1.6548128331757113,
          "longitud_cable_m": 75.66120181966456,
          "separacion_perfil_heredado_m": 9.174151819724557,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        }
      },
      "perfil": {
        "fraccion": [
          0.0,
          0.008333333333333333,
          0.016666666666666666,
          0.025,
          0.03333333333333333,
          0.04166666666666667,
          0.05,
          0.05833333333333334,
          0.06666666666666667,
          0.075,
          0.08333333333333334,
          0.09166666666666667,
          0.1,
          0.10833333333333334,
          0.11666666666666668,
          0.125,
          0.13333333333333333,
          0.1416666666666667,
          0.15,
          0.15833333333333335,
          0.16666666666666669,
          0.175,
          0.18333333333333335,
          0.19166666666666668,
          0.2,
          0.20833333333333334,
          0.21666666666666667,
          0.225,
          0.23333333333333336,
          0.24166666666666667,
          0.25,
          0.25833333333333336,
          0.26666666666666666,
          0.275,
          0.2833333333333334,
          0.2916666666666667,
          0.3,
          0.30833333333333335,
          0.3166666666666667,
          0.325,
          0.33333333333333337,
          0.3416666666666667,
          0.35,
          0.35833333333333334,
          0.3666666666666667,
          0.375,
          0.38333333333333336,
          0.39166666666666666,
          0.4,
          0.4083333333333334,
          0.4166666666666667,
          0.42500000000000004,
          0.43333333333333335,
          0.4416666666666667,
          0.45,
          0.4583333333333333,
          0.46666666666666673,
          0.47500000000000003,
          0.48333333333333334,
          0.4916666666666667,
          0.5,
          0.5083333333333333,
          0.5166666666666667,
          0.525,
          0.5333333333333333,
          0.5416666666666666,
          0.55,
          0.5583333333333335,
          0.5666666666666668,
          0.5750000000000001,
          0.5833333333333334,
          0.5916666666666667,
          0.6,
          0.6083333333333334,
          0.6166666666666667,
          0.625,
          0.6333333333333334,
          0.6416666666666667,
          0.65,
          0.6583333333333334,
          0.6666666666666667,
          0.675,
          0.6833333333333333,
          0.6916666666666667,
          0.7,
          0.7083333333333334,
          0.7166666666666667,
          0.7250000000000001,
          0.7333333333333334,
          0.7416666666666667,
          0.75,
          0.7583333333333334,
          0.7666666666666667,
          0.775,
          0.7833333333333333,
          0.7916666666666666,
          0.8,
          0.8083333333333335,
          0.8166666666666668,
          0.8250000000000001,
          0.8333333333333334,
          0.8416666666666667,
          0.8500000000000001,
          0.8583333333333333,
          0.8666666666666667,
          0.8750000000000001,
          0.8833333333333334,
          0.8916666666666668,
          0.9,
          0.9083333333333334,
          0.9166666666666666,
          0.925,
          0.9333333333333335,
          0.9416666666666667,
          0.9500000000000001,
          0.9583333333333334,
          0.9666666666666667,
          0.9750000000000001,
          0.9833333333333334,
          0.9916666666666668,
          1.0
        ],
        "terreno_m": [
          3261.4198724314047,
          3261.416825180235,
          3261.413777929065,
          3261.409075344014,
          3261.4043727589633,
          3261.3980148404107,
          3261.3916569218586,
          3261.3836436695324,
          3261.375630417206,
          3261.36596183102,
          3261.3562932448335,
          3261.353718109958,
          3261.3511429750833,
          3261.3748417360275,
          3261.3985404969717,
          3261.42223925099,
          3261.4459380050084,
          3261.469636751468,
          3261.4933354979275,
          3261.5170342373654,
          3261.540732976803,
          3261.5644317091046,
          3261.588130441406,
          3261.6118291663406,
          3261.635527891275,
          3261.659226609265,
          3261.6829253272545,
          3261.706624037877,
          3261.7303227485,
          3261.754021452082,
          3261.7777201556637,
          3261.8014188518787,
          3261.8251175480937,
          3261.8488162372296,
          3261.872514926366,
          3261.896213608269,
          3261.9199122901723,
          3261.943610964766,
          3261.96730963936,
          3261.9910083069703,
          3262.0147069745813,
          3262.038405634902,
          3262.0621042952225,
          3262.0858029483297,
          3262.109501601437,
          3262.1332002473882,
          3262.1568988933395,
          3262.1819060104253,
          3262.206913127511,
          3262.2348705143577,
          3262.262827901204,
          3262.2899576184122,
          3262.3170873356203,
          3262.3433893830447,
          3262.3696914304687,
          3262.395165808202,
          3262.420640185935,
          3262.4452868937196,
          3262.469933601504,
          3262.493752639715,
          3262.517571677925,
          3262.540563046319,
          3262.5635544147135,
          3262.585718113093,
          3262.6078818114734,
          3262.62921784033,
          3262.6505538691868,
          3262.671062228297,
          3262.6915705874076,
          3262.7112512766907,
          3262.730931965974,
          3262.730081005132,
          3262.72923004429,
          3262.7026096576656,
          3262.675989271041,
          3262.6493688743444,
          3262.6227484776477,
          3262.5961280705915,
          3262.5695076635357,
          3262.5428872464454,
          3262.516266829355,
          3262.489646402174,
          3262.463025974993,
          3262.436405537491,
          3262.4097850999888,
          3262.3831646524336,
          3262.3565442048784,
          3262.329923747309,
          3262.3033032897392,
          3262.27668282158,
          3262.2500623534206,
          3262.223441875266,
          3262.1968213971118,
          3262.1702009089045,
          3262.143580420697,
          3262.1169599224368,
          3262.0903394241764,
          3262.0637189153836,
          3262.037098406591,
          3262.0104778880723,
          3261.9838573695533,
          3261.9572368405015,
          3261.9306163114497,
          3261.903995772365,
          3261.87737523328,
          3261.850754684008,
          3261.8241341347357,
          3261.7975135753722,
          3261.770893016009,
          3261.7442724464777,
          3261.717651876947,
          3261.6910312970176,
          3261.6644107170882,
          3261.637790127164,
          3261.611169537239,
          3261.584548937243,
          3261.5579283372467,
          3261.5313077270057,
          3261.504687116765,
          3261.4780664963755,
          3261.451445875986
        ],
        "conductor_m": [
          3273.505846597628,
          3273.451228254324,
          3273.3975320563595,
          3273.3447578894284,
          3273.292905641188,
          3273.2419752012584,
          3273.191966461222,
          3273.142879314623,
          3273.094713656967,
          3273.047469385722,
          3273.001146400317,
          3272.955744602142,
          3272.9112638945494,
          3272.8677041828496,
          3272.825065374316,
          3272.783347378181,
          3272.7425501056387,
          3272.7026734698416,
          3272.663717385902,
          3272.625681770893,
          3272.588566543847,
          3272.552371625754,
          3272.5170969395654,
          3272.4827424101895,
          3272.4493079644953,
          3272.416793531309,
          3272.3851990414155,
          3272.3545244275588,
          3272.32476962444,
          3272.2959345687186,
          3272.268019199013,
          3272.2410234558974,
          3272.214947281906,
          3272.1897906215286,
          3272.165553421213,
          3272.142235629365,
          3272.119837196347,
          3272.098358074478,
          3272.0777982180343,
          3272.05815758325,
          3272.0394361283147,
          3272.021633813375,
          3272.0047506005353,
          3271.9887864538546,
          3271.9737413393495,
          3271.9596152249933,
          3271.9464080807147,
          3271.9341198783995,
          3271.922750591889,
          3271.91230019698,
          3271.9027686714285,
          3271.894155994942,
          3271.886462149188,
          3271.8796871177874,
          3271.873830886318,
          3271.8688934423135,
          3271.864874775263,
          3271.861774876613,
          3271.859593739763,
          3271.858331360071,
          3271.8579877348493,
          3271.8585628633664,
          3271.860056746847,
          3271.862469388471,
          3271.8658007933736,
          3271.8700509686473,
          3271.8752199233395,
          3271.8813076684537,
          3271.888314216949,
          3271.8962395837398,
          3271.9050837856985,
          3271.914846841651,
          3271.9255287723813,
          3271.937129600628,
          3271.949649351086,
          3271.9630880504074,
          3271.9774457271988,
          3271.9927224120247,
          3272.008918137405,
          3272.0260329378166,
          3272.044066849692,
          3272.0630199114207,
          3272.0828921633497,
          3272.103683647781,
          3272.125394408975,
          3272.1480244931477,
          3272.1715739484735,
          3272.1960428250823,
          3272.2214311750627,
          3272.24773905246,
          3272.2749665132765,
          3272.3031136154727,
          3272.332180418967,
          3272.3621669856343,
          3272.3930733793086,
          3272.424899665782,
          3272.4576459128043,
          3272.4913121900836,
          3272.525898569287,
          3272.5614051240404,
          3272.5978319299275,
          3272.635179064492,
          3272.673446607236,
          3272.712634639622,
          3272.7527432450706,
          3272.793772508963,
          3272.8357225186396,
          3272.8785933634017,
          3272.9223851345105,
          3272.9670979251864,
          3273.0127318306127,
          3273.059286947931,
          3273.1067633762464,
          3273.1551612166236,
          3273.204480572089,
          3273.2547215476307,
          3273.305884250199,
          3273.357968788707,
          3273.410975274028,
          3273.4649038189996,
          3273.519754538422
        ]
      },
      "alerta_galibo": false
    },
    {
      "id": "V004",
      "desde": "P004",
      "hasta": "P005",
      "longitud_m": 75.56464892414746,
      "desnivel_m": -0.9864269153685203,
      "azimut_rad": -2.4927992623064346,
      "estados": {
        "EDS": {
          "vano": "V004",
          "estado": "EDS",
          "L_m": 75.56464892414746,
          "dz_m": -0.9864269153685203,
          "H_N": 2204.9999999997763,
          "T_izq_N": 2206.4082180707865,
          "T_der_N": 2205.1022896969907,
          "T_RTS": 0.15009579714767254,
          "flecha_vertical_m": 0.42859669658517463,
          "longitud_cable_m": 75.57756762918831,
          "separacion_perfil_heredado_m": 11.857069823664006,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        },
        "VIENTO": {
          "vano": "V004",
          "estado": "VIENTO",
          "L_m": 75.56464892414746,
          "dz_m": -0.9864269153685203,
          "H_N": 3471.0738346623903,
          "T_izq_N": 3474.564919773094,
          "T_der_N": 3473.258991399298,
          "T_RTS": 0.23636496052878192,
          "flecha_vertical_m": 0.272311234544077,
          "longitud_cable_m": 75.59140606557742,
          "separacion_perfil_heredado_m": 11.857069823664006,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 3.443895,
          "residuo_longitud_m": 0.0
        },
        "HIELO": {
          "vano": "V004",
          "estado": "HIELO",
          "L_m": 75.56464892414746,
          "dz_m": -0.9864269153685203,
          "H_N": 3764.2278639929773,
          "T_izq_N": 3769.2690592442605,
          "T_der_N": 3765.4659571894535,
          "T_RTS": 0.25641286117307893,
          "flecha_vertical_m": 0.7311991706401482,
          "longitud_cable_m": 75.58994679019337,
          "separacion_perfil_heredado_m": 11.857069823664006,
          "q_vertical_N_m": 3.8554321618301355,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 1.4210854715202004e-14
        },
        "COMBINADO": {
          "vano": "V004",
          "estado": "COMBINADO",
          "L_m": 75.56464892414746,
          "dz_m": -0.9864269153685203,
          "H_N": 3458.274934597708,
          "T_izq_N": 3461.193214385715,
          "T_der_N": 3458.8884165395148,
          "T_RTS": 0.2354553207065112,
          "flecha_vertical_m": 0.4823201050798671,
          "longitud_cable_m": 75.58238956707432,
          "separacion_perfil_heredado_m": 11.857069823664006,
          "q_vertical_N_m": 2.336511514732054,
          "q_viento_N_m": 1.4349562500000002,
          "residuo_longitud_m": -1.4210854715202004e-14
        },
        "FRIO": {
          "vano": "V004",
          "estado": "FRIO",
          "L_m": 75.56464892414746,
          "dz_m": -0.9864269153685203,
          "H_N": 3459.6052146280326,
          "T_izq_N": 3460.9145577943327,
          "T_der_N": 3459.608629420537,
          "T_RTS": 0.23543636447580496,
          "flecha_vertical_m": 0.273161705435534,
          "longitud_cable_m": 75.57371959578748,
          "separacion_perfil_heredado_m": 11.857069823664006,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 1.4210854715202004e-14
        },
        "CALOR_FINAL": {
          "vano": "V004",
          "estado": "CALOR_FINAL",
          "L_m": 75.56464892414746,
          "dz_m": -0.9864269153685203,
          "H_N": 571.3540542415278,
          "T_izq_N": 574.2466892396087,
          "T_der_N": 572.9407608658129,
          "T_RTS": 0.03906440062854481,
          "flecha_vertical_m": 1.6550486044899948,
          "longitud_cable_m": 75.66764159334227,
          "separacion_perfil_heredado_m": 10.998223813401637,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        }
      },
      "perfil": {
        "fraccion": [
          0.0,
          0.008333333333333333,
          0.016666666666666666,
          0.025,
          0.03333333333333333,
          0.041666666666666664,
          0.05,
          0.058333333333333334,
          0.06666666666666667,
          0.075,
          0.08333333333333333,
          0.09166666666666666,
          0.1,
          0.10833333333333334,
          0.11666666666666667,
          0.125,
          0.13333333333333333,
          0.14166666666666666,
          0.15,
          0.15833333333333333,
          0.16666666666666666,
          0.175,
          0.18333333333333332,
          0.19166666666666665,
          0.2,
          0.20833333333333334,
          0.21666666666666667,
          0.22499999999999998,
          0.23333333333333334,
          0.24166666666666664,
          0.25,
          0.2583333333333333,
          0.26666666666666666,
          0.275,
          0.2833333333333333,
          0.2916666666666667,
          0.3,
          0.30833333333333335,
          0.31666666666666665,
          0.325,
          0.3333333333333333,
          0.3416666666666667,
          0.35,
          0.35833333333333334,
          0.36666666666666664,
          0.375,
          0.3833333333333333,
          0.39166666666666666,
          0.4,
          0.4083333333333333,
          0.4166666666666667,
          0.425,
          0.43333333333333335,
          0.4416666666666667,
          0.44999999999999996,
          0.4583333333333333,
          0.4666666666666667,
          0.47500000000000003,
          0.4833333333333333,
          0.49166666666666664,
          0.5,
          0.5083333333333333,
          0.5166666666666666,
          0.525,
          0.5333333333333333,
          0.5416666666666666,
          0.55,
          0.5583333333333333,
          0.5666666666666667,
          0.575,
          0.5833333333333334,
          0.5916666666666667,
          0.6,
          0.6083333333333333,
          0.6166666666666667,
          0.625,
          0.6333333333333333,
          0.6416666666666667,
          0.65,
          0.6583333333333333,
          0.6666666666666666,
          0.675,
          0.6833333333333333,
          0.6916666666666667,
          0.7,
          0.7083333333333334,
          0.7166666666666667,
          0.725,
          0.7333333333333333,
          0.7416666666666667,
          0.75,
          0.7583333333333333,
          0.7666666666666666,
          0.775,
          0.7833333333333333,
          0.7916666666666666,
          0.8,
          0.8083333333333333,
          0.8166666666666667,
          0.825,
          0.8333333333333334,
          0.8416666666666667,
          0.85,
          0.8583333333333333,
          0.8666666666666667,
          0.875,
          0.8833333333333334,
          0.8916666666666667,
          0.8999999999999999,
          0.9083333333333333,
          0.9166666666666666,
          0.9249999999999999,
          0.9333333333333333,
          0.9416666666666667,
          0.9500000000000001,
          0.9583333333333334,
          0.9666666666666666,
          0.975,
          0.9833333333333333,
          0.9916666666666667,
          1.0
        ],
        "terreno_m": [
          3261.451445875986,
          3261.424825245428,
          3261.3982046148703,
          3261.3715839739725,
          3261.3449633330747,
          3261.318342682239,
          3261.291722031403,
          3261.2651013703417,
          3261.238480709281,
          3261.203046275533,
          3261.1676118417854,
          3261.129212321188,
          3261.0908128005904,
          3261.05464356917,
          3261.0184743377495,
          3260.983960421674,
          3260.949446505598,
          3260.9165879047723,
          3260.883729303946,
          3260.8525260185406,
          3260.8213227331357,
          3260.7917747629317,
          3260.7622267927277,
          3260.7343341379424,
          3260.7064414831566,
          3260.680204143653,
          3260.653966804149,
          3260.629384780012,
          3260.604802755875,
          3260.5818760471984,
          3260.5589493385214,
          3260.5376779451244,
          3260.5164065517274,
          3260.4967904736827,
          3260.477174395638,
          3260.459213633084,
          3260.4412528705298,
          3260.42494742301,
          3260.408641975491,
          3260.393991843736,
          3260.379341711981,
          3260.366346895462,
          3260.353352078943,
          3260.3420125777566,
          3260.3306730765707,
          3260.3209888907313,
          3260.311304704892,
          3260.303275834739,
          3260.295246964586,
          3260.2888734093485,
          3260.282499854111,
          3260.2777816147077,
          3260.2730633753044,
          3260.270000451285,
          3260.2669375272653,
          3260.265529918717,
          3260.2641223101696,
          3260.264370016644,
          3260.2646177231186,
          3260.2665207453847,
          3260.268423767651,
          3260.271982105365,
          3260.27554044308,
          3260.28075409599,
          3260.2859677488996,
          3260.2928367174422,
          3260.299705685985,
          3260.3082299700463,
          3260.316754254108,
          3260.3269338535965,
          3260.3371134530853,
          3260.310858611399,
          3260.2846037697127,
          3260.2506604150644,
          3260.2167170604157,
          3260.1836013560633,
          3260.1504856517104,
          3260.1181975976338,
          3260.0859095435576,
          3260.0544491401224,
          3260.0229887366877,
          3259.992355983328,
          3259.9617232299684,
          3259.9319181266846,
          3259.9021130234005,
          3259.873135570837,
          3259.8441581182733,
          3259.816008315999,
          3259.7878585137255,
          3259.77271398697,
          3259.7575694602147,
          3259.7881925124816,
          3259.8188155647485,
          3259.849438601885,
          3259.8800616390217,
          3259.910684660542,
          3259.941307682062,
          3259.9719306880042,
          3260.002553693947,
          3260.033176684695,
          3260.0637996754426,
          3260.0944226509837,
          3260.1250456265243,
          3260.1556685862956,
          3260.1862915460674,
          3260.2169144907975,
          3260.2475374355276,
          3260.278160365013,
          3260.3087832944975,
          3260.339406208417,
          3260.3700291223367,
          3260.400652020589,
          3260.4312749188416,
          3260.461897802194,
          3260.492520685547,
          3260.5231435533724,
          3260.553766421198,
          3260.584389273177,
          3260.6150121251553,
          3260.6456349622727,
          3260.6762577993895
        ],
        "conductor_m": [
          3273.519754538422,
          3273.4567715124367,
          3273.394711810557,
          3273.3335753006586,
          3273.2733618525826,
          3273.2140713381355,
          3273.1557036310883,
          3273.0982586071773,
          3273.0417361441023,
          3272.9861361215276,
          3272.9314584210815,
          3272.877702926356,
          3272.8248695229063,
          3272.772958098251,
          3272.7219685418704,
          3272.6719007452093,
          3272.6227546016735,
          3272.5745300066314,
          3272.527226857414,
          3272.480845053313,
          3272.4353844955817,
          3272.3908450874355,
          3272.347226734051,
          3272.304529342565,
          3272.262752822075,
          3272.2218970836393,
          3272.1819620402766,
          3272.142947606966,
          3272.104853700646,
          3272.067680240215,
          3272.0314271465313,
          3271.996094342412,
          3271.9616817526353,
          3271.928189303936,
          3271.8956169250096,
          3271.8639645465096,
          3271.8332321010485,
          3271.8034195231976,
          3271.7745267494865,
          3271.746553718402,
          3271.7195003703905,
          3271.6933666478553,
          3271.6681524951587,
          3271.6438578586194,
          3271.6204826865146,
          3271.5980269290794,
          3271.576490538505,
          3271.5558734689407,
          3271.5361756764933,
          3271.5173971192266,
          3271.4995377571613,
          3271.4825975522745,
          3271.4665764685014,
          3271.4514744717326,
          3271.437291529817,
          3271.4240276125583,
          3271.411682691718,
          3271.400256741015,
          3271.3897497361218,
          3271.3801616546707,
          3271.371492476248,
          3271.3637421823973,
          3271.356910756618,
          3271.3509981843667,
          3271.3460044530557,
          3271.341929552052,
          3271.338773472682,
          3271.3365362082254,
          3271.335217753919,
          3271.3348181069564,
          3271.335337266487,
          3271.336775233615,
          3271.3391320114024,
          3271.342407604867,
          3271.3466020209817,
          3271.3517152686773,
          3271.35774735884,
          3271.3646983043104,
          3271.3725681198885,
          3271.381356822329,
          3271.3910644303423,
          3271.401690964596,
          3271.4132364477136,
          3271.4257009042763,
          3271.43908436082,
          3271.4533868458375,
          3271.468608389779,
          3271.4847490250513,
          3271.5018087860176,
          3271.5197877089977,
          3271.538685832268,
          3271.5585031960636,
          3271.5792398425747,
          3271.600895815949,
          3271.6234711622924,
          3271.646965929667,
          3271.671380168094,
          3271.69671392955,
          3271.72296726797,
          3271.7501402392477,
          3271.7782329012343,
          3271.807245313738,
          3271.8371775385262,
          3271.8680296393245,
          3271.899801681816,
          3271.9324937336432,
          3271.966105864408,
          3272.0006381456687,
          3272.0360906509454,
          3272.072463455715,
          3272.109756637416,
          3272.1479702754436,
          3272.187104451156,
          3272.2271592478673,
          3272.2681347508556,
          3272.310031047356,
          3272.3528482265656,
          3272.3965863796416,
          3272.441245599702,
          3272.4868259818263,
          3272.5333276230535
        ]
      },
      "alerta_galibo": false
    },
    {
      "id": "V005",
      "desde": "P005",
      "hasta": "P006",
      "longitud_m": 71.0245484986718,
      "desnivel_m": 7.3940342777365,
      "azimut_rad": -2.2474067381185794,
      "estados": {
        "EDS": {
          "vano": "V005",
          "estado": "EDS",
          "L_m": 71.0245484986718,
          "dz_m": 7.3940342777365,
          "H_N": 2205.00000000012,
          "T_izq_N": 2212.5242790708544,
          "T_der_N": 2222.3132244145727,
          "T_RTS": 0.15117777036833827,
          "flecha_vertical_m": 0.38065337933063903,
          "longitud_cable_m": 71.41374321795001,
          "separacion_perfil_heredado_m": 10.727301539294785,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 1.4210854715202004e-14
        },
        "VIENTO": {
          "vano": "V005",
          "estado": "VIENTO",
          "L_m": 71.0245484986718,
          "dz_m": 7.3940342777365,
          "H_N": 3437.6683969694814,
          "T_izq_N": 3437.670599803284,
          "T_der_N": 3447.4595451470022,
          "T_RTS": 0.23452105749299335,
          "flecha_vertical_m": 0.24533071539906137,
          "longitud_cable_m": 71.42582052226524,
          "separacion_perfil_heredado_m": 10.833091494431756,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 3.443895,
          "residuo_longitud_m": 1.4210854715202004e-14
        },
        "HIELO": {
          "vano": "V005",
          "estado": "HIELO",
          "L_m": 71.0245484986718,
          "dz_m": 7.3940342777365,
          "H_N": 3712.0232567901994,
          "T_izq_N": 3720.360618854663,
          "T_der_N": 3748.8678164147227,
          "T_RTS": 0.25502502152481105,
          "flecha_vertical_m": 0.6585341427363391,
          "longitud_cable_m": 71.42440922653779,
          "separacion_perfil_heredado_m": 10.509912513181007,
          "q_vertical_N_m": 3.8554321618301355,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": -1.4210854715202004e-14
        },
        "COMBINADO": {
          "vano": "V005",
          "estado": "COMBINADO",
          "L_m": 71.0245484986718,
          "dz_m": 7.3940342777365,
          "H_N": 3439.0298416017795,
          "T_izq_N": 3445.241868821253,
          "T_der_N": 3462.5181150515077,
          "T_RTS": 0.23554545000350394,
          "flecha_vertical_m": 0.43139187132898105,
          "longitud_cable_m": 71.41788599743094,
          "separacion_perfil_heredado_m": 10.687639358740398,
          "q_vertical_N_m": 2.336511514732054,
          "q_viento_N_m": 1.4349562500000002,
          "residuo_longitud_m": 1.4210854715202004e-14
        },
        "FRIO": {
          "vano": "V005",
          "estado": "FRIO",
          "L_m": 71.0245484986718,
          "dz_m": 7.3940342777365,
          "H_N": 3471.8443416775144,
          "T_izq_N": 3486.031864001182,
          "T_der_N": 3495.8208093449,
          "T_RTS": 0.2378109394112177,
          "flecha_vertical_m": 0.24175108495740627,
          "longitud_cable_m": 71.41054955563835,
          "separacion_perfil_heredado_m": 10.835894822821956,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": -5.684341886080802e-14
        },
        "CALOR_FINAL": {
          "vano": "V005",
          "estado": "CALOR_FINAL",
          "L_m": 71.0245484986718,
          "dz_m": 7.3940342777365,
          "H_N": 539.3096327441642,
          "T_izq_N": 539.3840444227424,
          "T_der_N": 549.1729897664607,
          "T_RTS": 0.03735870678683406,
          "flecha_vertical_m": 1.5572313464162741,
          "longitud_cable_m": 71.49790098114731,
          "separacion_perfil_heredado_m": 9.771098053832702,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        }
      },
      "perfil": {
        "fraccion": [
          0.0,
          0.008333333333333333,
          0.016666666666666666,
          0.024999999999999998,
          0.03333333333333333,
          0.041666666666666664,
          0.049999999999999996,
          0.05833333333333333,
          0.06666666666666667,
          0.075,
          0.08333333333333333,
          0.09166666666666666,
          0.09999999999999999,
          0.10833333333333332,
          0.11666666666666665,
          0.125,
          0.13333333333333333,
          0.14166666666666664,
          0.15,
          0.15833333333333333,
          0.16666666666666666,
          0.175,
          0.18333333333333332,
          0.19166666666666665,
          0.19999999999999998,
          0.20833333333333331,
          0.21666666666666665,
          0.22499999999999998,
          0.2333333333333333,
          0.2416666666666666,
          0.25,
          0.2583333333333333,
          0.26666666666666666,
          0.27499999999999997,
          0.28333333333333327,
          0.2916666666666667,
          0.3,
          0.3083333333333333,
          0.31666666666666665,
          0.32499999999999996,
          0.3333333333333333,
          0.3416666666666667,
          0.35,
          0.3583333333333333,
          0.36666666666666664,
          0.37499999999999994,
          0.3833333333333333,
          0.39166666666666666,
          0.39999999999999997,
          0.40833333333333327,
          0.41666666666666663,
          0.425,
          0.4333333333333333,
          0.44166666666666665,
          0.44999999999999996,
          0.45833333333333326,
          0.4666666666666666,
          0.4749999999999999,
          0.4833333333333332,
          0.4916666666666667,
          0.5,
          0.5083333333333333,
          0.5166666666666666,
          0.525,
          0.5333333333333333,
          0.5416666666666666,
          0.5499999999999999,
          0.5583333333333332,
          0.5666666666666665,
          0.575,
          0.5833333333333334,
          0.5916666666666667,
          0.6,
          0.6083333333333333,
          0.6166666666666666,
          0.625,
          0.6333333333333333,
          0.6416666666666666,
          0.6499999999999999,
          0.6583333333333332,
          0.6666666666666666,
          0.675,
          0.6833333333333333,
          0.6916666666666667,
          0.7,
          0.7083333333333333,
          0.7166666666666666,
          0.725,
          0.7333333333333333,
          0.7416666666666666,
          0.7499999999999999,
          0.7583333333333333,
          0.7666666666666666,
          0.775,
          0.7833333333333333,
          0.7916666666666666,
          0.7999999999999999,
          0.8083333333333332,
          0.8166666666666665,
          0.825,
          0.8333333333333333,
          0.8416666666666666,
          0.85,
          0.8583333333333333,
          0.8666666666666666,
          0.875,
          0.8833333333333333,
          0.8916666666666666,
          0.8999999999999999,
          0.9083333333333332,
          0.9166666666666665,
          0.9249999999999999,
          0.9333333333333332,
          0.9416666666666665,
          0.9499999999999998,
          0.9583333333333331,
          0.9666666666666665,
          0.9749999999999999,
          0.9833333333333334,
          0.9916666666666667,
          1.0
        ],
        "terreno_m": [
          3260.64581576294,
          3260.738791892366,
          3260.831768021792,
          3260.924744139784,
          3261.0177202577756,
          3261.1106963643206,
          3261.203672470865,
          3261.2966485662573,
          3261.38962466165,
          3261.4826007460047,
          3261.5755768303593,
          3261.668552903293,
          3261.761528976226,
          3261.854505037636,
          3261.9474810990464,
          3262.058700135123,
          3262.1699191711996,
          3262.275231094502,
          3262.3805430178045,
          3262.479162136244,
          3262.577781254684,
          3262.669707567926,
          3262.7616338811677,
          3262.846867388383,
          3262.9321008955985,
          3263.010641596559,
          3263.089182297519,
          3263.1610301919927,
          3263.2328780864664,
          3263.2980331736476,
          3263.363188260829,
          3263.4216505400827,
          3263.480112819337,
          3263.5318822904337,
          3263.58365176153,
          3263.628728424405,
          3263.6738050872796,
          3263.7121889408636,
          3263.750572794448,
          3263.7822638386483,
          3263.813954882849,
          3263.8389531164967,
          3263.863951350144,
          3263.876646195611,
          3263.8893410410783,
          3263.8999821102893,
          3263.9106231795004,
          3263.9197769482025,
          3263.9289307169047,
          3263.9365971850716,
          3263.944263653239,
          3263.9504428207197,
          3263.9566219882,
          3263.961313854907,
          3263.966005721614,
          3263.9692102878494,
          3263.9724148540854,
          3263.974132119422,
          3263.9758493847585,
          3263.9760793484697,
          3263.976309312181,
          3263.9750519752274,
          3263.973794638274,
          3263.9710500005235,
          3263.9683053627737,
          3263.9640734233362,
          3263.9598414838983,
          3263.954122243013,
          3263.9484030021276,
          3263.94119645955,
          3263.9339899169727,
          3263.9252960729605,
          3263.9166022289482,
          3263.906421083151,
          3263.8962399373545,
          3263.8845714898753,
          3263.872903042396,
          3263.8597472931588,
          3263.8465915439215,
          3263.8319484920708,
          3263.81730544022,
          3263.8011750865703,
          3263.7850447329206,
          3263.76742707699,
          3263.749809421059,
          3263.7307044629124,
          3263.7115995047657,
          3263.691007243636,
          3263.6704149825064,
          3263.6483354191387,
          3263.6262558557714,
          3263.6026889899963,
          3263.579122124221,
          3263.554067955823,
          3263.5290137874254,
          3263.574916213489,
          3263.620818639552,
          3263.702674516092,
          3263.7845303926324,
          3263.865642619526,
          3263.94675484642,
          3264.0271234235524,
          3264.107492000685,
          3264.187116927967,
          3264.266741855249,
          3264.3456231325713,
          3264.4245044098934,
          3264.5026420370323,
          3264.580779664171,
          3264.6889631945523,
          3264.797146724934,
          3264.9268729541373,
          3265.0565991833405,
          3265.1840944698847,
          3265.311589756429,
          3265.4368540996875,
          3265.5621184429456,
          3265.685151843723,
          3265.8081852445007,
          3265.9289877020037,
          3266.0497901595068
        ],
        "conductor_m": [
          3272.5333276230535,
          3272.5435900389443,
          3272.554712540425,
          3272.5666951509747,
          3272.579537895889,
          3272.593240802279,
          3272.6078038990713,
          3272.623227217008,
          3272.6395107886487,
          3272.656654648367,
          3272.6746588323535,
          3272.6935233786153,
          3272.7132483269756,
          3272.733833719073,
          3272.755279598364,
          3272.7775860101196,
          3272.8007530014293,
          3272.8247806211984,
          3272.849668920149,
          3272.87541795082,
          3272.9020277675677,
          3272.9294984265653,
          3272.9578299858026,
          3272.9870225050886,
          3273.0170760460474,
          3273.047990672122,
          3273.0797664485735,
          3273.11240344248,
          3273.1459017227385,
          3273.180261360063,
          3273.215482426987,
          3273.251564997862,
          3273.2885091488574,
          3273.326314957963,
          3273.364982504986,
          3273.4045118715535,
          3273.4449031411123,
          3273.4861563989275,
          3273.5282717320847,
          3273.5712492294897,
          3273.615088981867,
          3273.659791081762,
          3273.705355623541,
          3273.7517827033903,
          3273.7990724193173,
          3273.8472248711505,
          3273.896240160539,
          3273.9461183909543,
          3273.996859667689,
          3274.048464097857,
          3274.100931790396,
          3274.154262856064,
          3274.2084574074433,
          3274.263515558938,
          3274.3194374267755,
          3274.3762231290066,
          3274.4338727855056,
          3274.4923865179708,
          3274.551764449924,
          3274.612006706712,
          3274.6731134155057,
          3274.735084705301,
          3274.797920706919,
          3274.861621553006,
          3274.9261873780347,
          3274.9916183183022,
          3275.057914511934,
          3275.12507609888,
          3275.1931032209186,
          3275.2619960216543,
          3275.3317546465196,
          3275.4023792427747,
          3275.4738699595073,
          3275.5462269476343,
          3275.6194503599004,
          3275.6935403508805,
          3275.7684970769774,
          3275.8443206964253,
          3275.921011369286,
          3275.998569257455,
          3276.0769945246548,
          3276.1562873364414,
          3276.236447860202,
          3276.3174762651543,
          3276.3993727223487,
          3276.4821374046687,
          3276.56577048683,
          3276.6502721453817,
          3276.7356425587054,
          3276.8218819070185,
          3276.9089903723716,
          3276.99696813865,
          3277.085815391574,
          3277.175532318701,
          3277.266119109421,
          3277.3575759549635,
          3277.449903048393,
          3277.5431005846117,
          3277.6371687603587,
          3277.7321077742117,
          3277.827917826586,
          3277.9245991197367,
          3278.0221518577573,
          3278.1205762465806,
          3278.2198724939803,
          3278.3200408095704,
          3278.4210814048056,
          3278.5229944929815,
          3278.6257802892364,
          3278.729439010551,
          3278.8339708757476,
          3278.9393761054926,
          3279.0456549222963,
          3279.1528075505116,
          3279.2608342163385,
          3279.3697351478195,
          3279.4795105748444,
          3279.5901607291485,
          3279.701685844314,
          3279.8140861557686,
          3279.92736190079
        ]
      },
      "alerta_galibo": false
    },
    {
      "id": "V006",
      "desde": "P006",
      "hasta": "P007",
      "longitud_m": 71.02454850008766,
      "desnivel_m": 2.591661617747194,
      "azimut_rad": -2.2474067381015193,
      "estados": {
        "EDS": {
          "vano": "V006",
          "estado": "EDS",
          "L_m": 71.02454850008766,
          "dz_m": 2.591661617747194,
          "H_N": 2204.9999999995134,
          "T_izq_N": 2205.253286668537,
          "T_der_N": 2208.6843816530336,
          "T_RTS": 0.15025063820768936,
          "flecha_vertical_m": 0.3788594933519348,
          "longitud_cable_m": 71.07719527134597,
          "separacion_perfil_heredado_m": 9.753105380500529,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 1.4210854715202004e-14
        },
        "VIENTO": {
          "vano": "V006",
          "estado": "VIENTO",
          "L_m": 71.02454850008766,
          "dz_m": 2.591661617747194,
          "H_N": 3426.665592608584,
          "T_izq_N": 3427.751724694715,
          "T_der_N": 3431.182819679212,
          "T_RTS": 0.23341379725708927,
          "flecha_vertical_m": 0.24395141997668168,
          "longitud_cable_m": 71.08915436821756,
          "separacion_perfil_heredado_m": 9.888004651827487,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 3.443895,
          "residuo_longitud_m": 0.0
        },
        "HIELO": {
          "vano": "V006",
          "estado": "HIELO",
          "L_m": 71.02454850008766,
          "dz_m": 2.591661617747194,
          "H_N": 3720.399101324868,
          "T_izq_N": 3720.3993012892033,
          "T_der_N": 3730.3912768428468,
          "T_RTS": 0.25376811407094196,
          "flecha_vertical_m": 0.6539557059457737,
          "longitud_cable_m": 71.08783938376182,
          "separacion_perfil_heredado_m": 9.478009167906748,
          "q_vertical_N_m": 3.8554321618301355,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        },
        "COMBINADO": {
          "vano": "V006",
          "estado": "COMBINADO",
          "L_m": 71.02454850008766,
          "dz_m": 2.591661617747194,
          "H_N": 3439.7706550833564,
          "T_izq_N": 3439.7838115630784,
          "T_der_N": 3445.8392587752337,
          "T_RTS": 0.234410833930288,
          "flecha_vertical_m": 0.4287088810561682,
          "longitud_cable_m": 71.0813041111006,
          "separacion_perfil_heredado_m": 9.703255992796585,
          "q_vertical_N_m": 2.336511514732054,
          "q_viento_N_m": 1.4349562500000002,
          "residuo_longitud_m": 2.842170943040401e-14
        },
        "FRIO": {
          "vano": "V006",
          "estado": "FRIO",
          "L_m": 71.02454850008766,
          "dz_m": 2.591661617747194,
          "H_N": 3476.3068687757514,
          "T_izq_N": 3477.2228898510134,
          "T_der_N": 3480.6539848355105,
          "T_RTS": 0.23677918264187148,
          "flecha_vertical_m": 0.24030281259315367,
          "longitud_cable_m": 71.07398092057568,
          "separacion_perfil_heredado_m": 9.891652272847296,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        },
        "CALOR_FINAL": {
          "vano": "V006",
          "estado": "CALOR_FINAL",
          "L_m": 71.02454850008766,
          "dz_m": 2.591661617747194,
          "H_N": 541.0313406335158,
          "T_izq_N": 541.7203433355136,
          "T_der_N": 545.1514383200105,
          "T_RTS": 0.037085131858504115,
          "flecha_vertical_m": 1.5449715353421012,
          "longitud_cable_m": 71.16117935302942,
          "separacion_perfil_heredado_m": 8.586993338510638,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 1.4210854715202004e-14
        }
      },
      "perfil": {
        "fraccion": [
          0.0,
          0.008333333333333333,
          0.016666666666666666,
          0.025000000000000005,
          0.03333333333333333,
          0.04166666666666667,
          0.05000000000000001,
          0.05833333333333334,
          0.06666666666666667,
          0.07500000000000001,
          0.08333333333333334,
          0.09166666666666667,
          0.10000000000000002,
          0.10833333333333335,
          0.11666666666666668,
          0.125,
          0.13333333333333333,
          0.1416666666666667,
          0.15000000000000002,
          0.15833333333333335,
          0.16666666666666669,
          0.17500000000000002,
          0.18333333333333335,
          0.19166666666666668,
          0.20000000000000004,
          0.20833333333333334,
          0.2166666666666667,
          0.225,
          0.23333333333333336,
          0.24166666666666667,
          0.25,
          0.25833333333333336,
          0.26666666666666666,
          0.275,
          0.2833333333333334,
          0.2916666666666667,
          0.30000000000000004,
          0.30833333333333335,
          0.3166666666666667,
          0.325,
          0.33333333333333337,
          0.34166666666666673,
          0.35000000000000003,
          0.35833333333333334,
          0.3666666666666667,
          0.37500000000000006,
          0.38333333333333336,
          0.39166666666666666,
          0.4000000000000001,
          0.4083333333333334,
          0.4166666666666667,
          0.42500000000000004,
          0.4333333333333334,
          0.4416666666666667,
          0.45,
          0.45833333333333337,
          0.46666666666666673,
          0.4750000000000001,
          0.48333333333333334,
          0.49166666666666675,
          0.5,
          0.5083333333333334,
          0.5166666666666667,
          0.525,
          0.5333333333333333,
          0.5416666666666667,
          0.55,
          0.5583333333333333,
          0.5666666666666668,
          0.5750000000000001,
          0.5833333333333334,
          0.5916666666666667,
          0.6000000000000001,
          0.6083333333333334,
          0.6166666666666667,
          0.625,
          0.6333333333333334,
          0.6416666666666667,
          0.65,
          0.6583333333333334,
          0.6666666666666667,
          0.675,
          0.6833333333333335,
          0.6916666666666668,
          0.7000000000000001,
          0.7083333333333334,
          0.7166666666666667,
          0.7250000000000001,
          0.7333333333333334,
          0.7416666666666667,
          0.7500000000000001,
          0.7583333333333334,
          0.7666666666666667,
          0.7750000000000001,
          0.7833333333333333,
          0.7916666666666667,
          0.8000000000000002,
          0.8083333333333333,
          0.8166666666666668,
          0.8250000000000001,
          0.8333333333333334,
          0.8416666666666668,
          0.8500000000000001,
          0.8583333333333334,
          0.8666666666666668,
          0.875,
          0.8833333333333334,
          0.8916666666666668,
          0.9,
          0.9083333333333334,
          0.9166666666666667,
          0.9250000000000002,
          0.9333333333333335,
          0.9416666666666668,
          0.9500000000000002,
          0.9583333333333335,
          0.9666666666666667,
          0.975,
          0.9833333333333335,
          0.9916666666666667,
          1.0
        ],
        "terreno_m": [
          3266.0497901595068,
          3266.1683616738005,
          3266.2869331880943,
          3266.4032737589578,
          3266.5196143298213,
          3266.633723956696,
          3266.747833583571,
          3266.859712267127,
          3266.971590950683,
          3267.0812386901325,
          3267.190886429582,
          3267.298303225126,
          3267.40572002067,
          3267.5109058719627,
          3267.6160917232555,
          3267.719046629862,
          3267.8220015364686,
          3267.922725498734,
          3268.0234494609995,
          3268.12194247867,
          3268.2204354963405,
          3268.3166975691465,
          3268.412959641952,
          3268.506990769799,
          3268.6010218976458,
          3268.692822080026,
          3268.7846222624066,
          3268.8741914997468,
          3268.963760737087,
          3269.0510990289763,
          3269.138437320866,
          3269.223544667214,
          3269.308652013561,
          3269.3915284140085,
          3269.4744048144557,
          3269.5550502687715,
          3269.635695723088,
          3269.7141102315168,
          3269.7925247399457,
          3269.8687083021337,
          3269.9448918643216,
          3270.0188444802807,
          3270.0927970962393,
          3270.164518765508,
          3270.2362404347773,
          3270.305731157186,
          3270.375221879595,
          3270.442481655355,
          3270.509741431116,
          3270.574770259776,
          3270.639799088436,
          3270.702596969918,
          3270.7653948514,
          3270.8259617857193,
          3270.8865287200388,
          3270.938839316626,
          3270.991149913213,
          3271.017284867315,
          3271.0434198214166,
          3271.067323828614,
          3271.091227835811,
          3271.1129008959538,
          3271.134573956096,
          3271.1540160687773,
          3271.173458181459,
          3271.1906693467718,
          3271.2078805120846,
          3271.222860729749,
          3271.237840947413,
          3271.2505902174603,
          3271.263339487508,
          3271.2738578095878,
          3271.284376131668,
          3271.2926635058066,
          3271.3009508799455,
          3271.307007305622,
          3271.313063731299,
          3271.316889208727,
          3271.3207146861555,
          3271.3223092150088,
          3271.3239037438616,
          3271.3232673241077,
          3271.322630904354,
          3271.319763535891,
          3271.3168961674282,
          3271.3117978497557,
          3271.306699532083,
          3271.299370265206,
          3271.29204099833,
          3271.28248078243,
          3271.27292056653,
          3271.261129401108,
          3271.249338235686,
          3271.2353161205856,
          3271.221294005485,
          3271.2050409404487,
          3271.1887878754123,
          3271.1703038606756,
          3271.151819845939,
          3271.1311048810985,
          3271.1103899162576,
          3271.0874440010994,
          3271.064498085941,
          3271.039321220519,
          3271.014144355097,
          3270.9867365389437,
          3270.9593287227904,
          3270.929689956376,
          3270.900051189962,
          3270.868181472273,
          3270.836311754584,
          3270.802211086003,
          3270.7681104174217,
          3270.7317787977845,
          3270.6954471781473,
          3270.6568846070486,
          3270.61832203595,
          3270.5775285133896,
          3270.536734990829,
          3270.4937105167883,
          3270.4506860427473
        ],
        "conductor_m": [
          3279.92736190079,
          3279.8979111013796,
          3279.869318540543,
          3279.8415841583055,
          3279.8147078964917,
          3279.7886896987256,
          3279.7635295104333,
          3279.7392272788384,
          3279.715782952965,
          3279.693196483637,
          3279.671467823478,
          3279.6505969269097,
          3279.6305837501536,
          3279.6114282512312,
          3279.5931303899615,
          3279.5756901279638,
          3279.5591074286554,
          3279.5433822572527,
          3279.5285145807716,
          3279.5145043680254,
          3279.501351589626,
          3279.489056217986,
          3279.4776182273135,
          3279.4670375936166,
          3279.457314294702,
          3279.4484483101737,
          3279.4404396214354,
          3279.4332882116873,
          3279.4269940659296,
          3279.421557170959,
          3279.4169775153723,
          3279.413255089562,
          3279.410389885721,
          3279.408381897839,
          3279.4072311217037,
          3279.4069375549016,
          3279.407501196817,
          3279.408922048632,
          3279.411200113327,
          3279.414335395681,
          3279.4183279022695,
          3279.4231776414676,
          3279.428884623448,
          3279.4354488601816,
          3279.4428703654376,
          3279.4511491547823,
          3279.4602852455823,
          3279.4702786570006,
          3279.4811294099995,
          3279.492837527339,
          3279.505403033578,
          3279.5188259550737,
          3279.5331063199815,
          3279.5482441582562,
          3279.5642395016503,
          3279.581092383715,
          3279.5988028398006,
          3279.6173709070567,
          3279.636796624431,
          3279.6570800326704,
          3279.6782211743216,
          3279.700220093729,
          3279.7230768370373,
          3279.746791452191,
          3279.7713639889325,
          3279.7967944988054,
          3279.8230830351517,
          3279.850229653114,
          3279.878234409635,
          3279.9070973634557,
          3279.936818575119,
          3279.967398106968,
          3279.9988360231455,
          3280.031132389595,
          3280.0642872740605,
          3280.0983007460873,
          3280.133172877021,
          3280.1689037400092,
          3280.20549341,
          3280.2429419637433,
          3280.2812494797904,
          3280.3204160384944,
          3280.36044172201,
          3280.4013266142947,
          3280.4430708011073,
          3280.48567437001,
          3280.5291374103676,
          3280.573460013347,
          3280.6186422719175,
          3280.6646842808536,
          3280.711586136732,
          3280.759347937933,
          3280.8079697846406,
          3280.857451778843,
          3280.9077940243333,
          3280.958996626707,
          3281.0110596933678,
          3281.06398333352,
          3281.1177676581765,
          3281.1724127801535,
          3281.2279188140747,
          3281.284285876367,
          3281.3415140852653,
          3281.399603560811,
          3281.4585544248507,
          3281.518366801039,
          3281.5790408148373,
          3281.6405765935137,
          3281.7029742661443,
          3281.766233963614,
          3281.830355818615,
          3281.895339965647,
          3281.9611865410207,
          3282.027895682854,
          3282.0954675310745,
          3282.16390222742,
          3282.2331999154376,
          3282.3033607404845,
          3282.3743848497293,
          3282.44627239215,
          3282.5190235185373
        ]
      },
      "alerta_galibo": false
    },
    {
      "id": "V007",
      "desde": "P007",
      "hasta": "P008",
      "longitud_m": 57.50739169218934,
      "desnivel_m": -1.5050179164408295,
      "azimut_rad": -2.110891882193799,
      "estados": {
        "EDS": {
          "vano": "V007",
          "estado": "EDS",
          "L_m": 57.50739169218934,
          "dz_m": -1.5050179164408295,
          "H_N": 2205.0000000002283,
          "T_izq_N": 2207.079871446513,
          "T_der_N": 2205.0873816132275,
          "T_RTS": 0.15014148785350429,
          "flecha_vertical_m": 0.2482919570401061,
          "longitud_cable_m": 57.5299378062931,
          "separacion_perfil_heredado_m": 10.362014780604113,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 1.4210854715202004e-14
        },
        "VIENTO": {
          "vano": "V007",
          "estado": "VIENTO",
          "L_m": 57.50739169218934,
          "dz_m": -1.5050179164408295,
          "H_N": 3289.923326265389,
          "T_izq_N": 3292.7762582550754,
          "T_der_N": 3290.78376842179,
          "T_RTS": 0.22399838491531124,
          "flecha_vertical_m": 0.16647226402632875,
          "longitud_cable_m": 57.53705770229194,
          "separacion_perfil_heredado_m": 10.362014780604113,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 3.443895,
          "residuo_longitud_m": -7.105427357601002e-15
        },
        "HIELO": {
          "vano": "V007",
          "estado": "HIELO",
          "L_m": 57.50739169218934,
          "dz_m": -1.5050179164408295,
          "H_N": 3595.337817668603,
          "T_izq_N": 3601.1795185797873,
          "T_der_N": 3595.377024100611,
          "T_RTS": 0.24497819854284267,
          "flecha_vertical_m": 0.4434797081479187,
          "longitud_cable_m": 57.53619171083336,
          "separacion_perfil_heredado_m": 10.362014780604113,
          "q_vertical_N_m": 3.8554321618301355,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 7.105427357601002e-15
        },
        "COMBINADO": {
          "vano": "V007",
          "estado": "COMBINADO",
          "L_m": 57.50739169218934,
          "dz_m": -1.5050179164408295,
          "H_N": 3387.3000828344093,
          "T_izq_N": 3390.8182105721025,
          "T_der_N": 3387.3017188804606,
          "T_RTS": 0.23066790548109542,
          "flecha_vertical_m": 0.2852860936091881,
          "longitud_cable_m": 57.53227494517952,
          "separacion_perfil_heredado_m": 10.362014780604113,
          "q_vertical_N_m": 2.336511514732054,
          "q_viento_N_m": 1.4349562500000002,
          "residuo_longitud_m": 7.105427357601002e-15
        },
        "FRIO": {
          "vano": "V007",
          "estado": "FRIO",
          "L_m": 57.50739169218934,
          "dz_m": -1.5050179164408295,
          "H_N": 3522.766103287525,
          "T_izq_N": 3525.174238416891,
          "T_der_N": 3523.181748583606,
          "T_RTS": 0.23980777132087694,
          "flecha_vertical_m": 0.1554106887209178,
          "longitud_cable_m": 57.52820093434808,
          "separacion_perfil_heredado_m": 10.362014780603658,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": -7.105427357601002e-15
        },
        "CALOR_FINAL": {
          "vano": "V007",
          "estado": "CALOR_FINAL",
          "L_m": 57.50739169218934,
          "dz_m": -1.5050179164408295,
          "H_N": 448.3305122960687,
          "T_izq_N": 451.0975189839497,
          "T_der_N": 449.105029150664,
          "T_RTS": 0.030686906053329913,
          "flecha_vertical_m": 1.221863584558111,
          "longitud_cable_m": 57.59618245691212,
          "separacion_perfil_heredado_m": 10.362014780604113,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        }
      },
      "perfil": {
        "fraccion": [
          0.0,
          0.008333333333333333,
          0.016666666666666666,
          0.024999999999999998,
          0.03333333333333333,
          0.04166666666666667,
          0.049999999999999996,
          0.058333333333333334,
          0.06666666666666667,
          0.075,
          0.08333333333333334,
          0.09166666666666667,
          0.09999999999999999,
          0.10833333333333332,
          0.11666666666666667,
          0.125,
          0.13333333333333333,
          0.14166666666666666,
          0.15,
          0.15833333333333333,
          0.16666666666666669,
          0.175,
          0.18333333333333335,
          0.19166666666666668,
          0.19999999999999998,
          0.20833333333333334,
          0.21666666666666665,
          0.225,
          0.23333333333333334,
          0.24166666666666667,
          0.25,
          0.25833333333333336,
          0.26666666666666666,
          0.27499999999999997,
          0.2833333333333333,
          0.2916666666666667,
          0.3,
          0.30833333333333335,
          0.31666666666666665,
          0.325,
          0.33333333333333337,
          0.3416666666666666,
          0.35,
          0.35833333333333334,
          0.3666666666666667,
          0.375,
          0.38333333333333336,
          0.39166666666666666,
          0.39999999999999997,
          0.4083333333333333,
          0.4166666666666667,
          0.42500000000000004,
          0.4333333333333333,
          0.44166666666666665,
          0.45,
          0.45833333333333337,
          0.4666666666666667,
          0.47500000000000003,
          0.48333333333333334,
          0.49166666666666664,
          0.5,
          0.5083333333333333,
          0.5166666666666667,
          0.525,
          0.5333333333333333,
          0.5416666666666667,
          0.5499999999999999,
          0.5583333333333333,
          0.5666666666666667,
          0.575,
          0.5833333333333334,
          0.5916666666666667,
          0.6,
          0.6083333333333334,
          0.6166666666666667,
          0.625,
          0.6333333333333333,
          0.6416666666666666,
          0.65,
          0.6583333333333333,
          0.6666666666666667,
          0.675,
          0.6833333333333332,
          0.6916666666666667,
          0.7,
          0.7083333333333334,
          0.7166666666666667,
          0.7250000000000001,
          0.7333333333333334,
          0.7416666666666666,
          0.75,
          0.7583333333333333,
          0.7666666666666667,
          0.775,
          0.7833333333333333,
          0.7916666666666667,
          0.7999999999999999,
          0.8083333333333333,
          0.8166666666666667,
          0.825,
          0.8333333333333334,
          0.8416666666666667,
          0.8500000000000001,
          0.8583333333333334,
          0.8666666666666666,
          0.875,
          0.8833333333333333,
          0.8916666666666667,
          0.9,
          0.9083333333333334,
          0.9166666666666667,
          0.9249999999999999,
          0.9333333333333333,
          0.9416666666666667,
          0.9500000000000001,
          0.9583333333333334,
          0.9666666666666667,
          0.9750000000000001,
          0.9833333333333333,
          0.9916666666666667,
          1.0
        ],
        "terreno_m": [
          3270.4597171332234,
          3270.442032209371,
          3270.424347285519,
          3270.394737938006,
          3270.3651285904925,
          3270.325758896837,
          3270.286389203182,
          3270.247019504653,
          3270.2076498061247,
          3270.168280102922,
          3270.128910399719,
          3270.089540691905,
          3270.050170984091,
          3270.0108012713276,
          3269.9714315585643,
          3269.9320618413176,
          3269.8926921240713,
          3269.853322401805,
          3269.813952679539,
          3269.7745829525343,
          3269.735213225529,
          3269.6958434936514,
          3269.656473761773,
          3269.6171040252016,
          3269.57773428863,
          3269.5625201286143,
          3269.5473059685987,
          3269.5356745619733,
          3269.5240431553484,
          3269.5128529604276,
          3269.501662765507,
          3269.4909137822788,
          3269.4801647990507,
          3269.469857027426,
          3269.459549255801,
          3269.4496826959976,
          3269.439816136194,
          3269.4303907882454,
          3269.4209654402966,
          3269.4119813042907,
          3269.402997168285,
          3269.394454244033,
          3269.3859113197814,
          3269.377809607359,
          3269.3697078949363,
          3269.3620473945552,
          3269.354386894174,
          3269.347167605776,
          3269.339948317379,
          3269.3331702409087,
          3269.3263921644384,
          3269.320055300055,
          3269.3137184356724,
          3269.307822783393,
          3269.301927131113,
          3269.2964726907944,
          3269.2910182504756,
          3269.286005022369,
          3269.2809917942623,
          3269.2764197783586,
          3269.271847762455,
          3269.267716958897,
          3269.263586155339,
          3269.2598965638927,
          3269.2562069724463,
          3269.2529585932425,
          3269.2497102140387,
          3269.246903047257,
          3269.2440958804755,
          3269.2417299260214,
          3269.239363971567,
          3269.2374392293477,
          3269.235514487129,
          3269.234030957463,
          3269.232547427797,
          3269.231505110619,
          3269.230462793441,
          3269.232851104021,
          3269.2352394146014,
          3269.268971622377,
          3269.302703830153,
          3269.336436034965,
          3269.370168239777,
          3269.403900441219,
          3269.4376326426604,
          3269.47136484101,
          3269.5050970393595,
          3269.5388292346174,
          3269.5725614298753,
          3269.6062936219964,
          3269.640025814118,
          3269.6737580030413,
          3269.707490191965,
          3269.74122237771,
          3269.7749545634556,
          3269.8086867461348,
          3269.842418928814,
          3269.876151108289,
          3269.909883287764,
          3269.9436154640994,
          3269.9773476404353,
          3270.011079813695,
          3270.0448119869543,
          3270.078544157061,
          3270.1122763271674,
          3270.146008494077,
          3270.1797406609858,
          3270.213472824733,
          3270.24720498848,
          3270.280937149177,
          3270.314669309874,
          3270.3484014673027,
          3270.382133624732,
          3270.4158657789662,
          3270.4495979332005,
          3270.4833300843593,
          3270.517062235518,
          3270.550794383681,
          3270.5845265318435,
          3270.618258676668,
          3270.6519908214923
        ],
        "conductor_m": [
          3282.5190235185373,
          3282.4660394868592,
          3282.413737708523,
          3282.362118078788,
          3282.311180494281,
          3282.2609248529925,
          3282.211351054281,
          3282.1624589988687,
          3282.1142485888436,
          3282.066719727659,
          3282.019872320133,
          3281.9737062724485,
          3281.9282214921523,
          3281.8834178881566,
          3281.839295370736,
          3281.7958538515313,
          3281.7530932435457,
          3281.7110134611453,
          3281.669614420062,
          3281.6288960373877,
          3281.588858231581,
          3281.5495009224605,
          3281.510824031209,
          3281.472827480372,
          3281.435511193856,
          3281.3988750969324,
          3281.362919116232,
          3281.32764317975,
          3281.293047216841,
          3281.259131158223,
          3281.2258949359766,
          3281.1933384835406,
          3281.161461735718,
          3281.130264628672,
          3281.0997470999264,
          3281.069909088367,
          3281.040750534239,
          3281.0122713791493,
          3280.9844715660656,
          3280.9573510393157,
          3280.9309097445866,
          3280.905147628928,
          3280.8800646407467,
          3280.855660729813,
          3280.8319358472536,
          3280.808889945558,
          3280.7865229785734,
          3280.7648349015076,
          3280.743825670928,
          3280.723495244761,
          3280.7038435822924,
          3280.6848706441683,
          3280.666576392392,
          3280.648960790328,
          3280.632023802699,
          3280.615765395587,
          3280.600185536432,
          3280.585284194034,
          3280.5710613385513,
          3280.557516941501,
          3280.544650975759,
          3280.532463415559,
          3280.520954236495,
          3280.5101234155186,
          3280.499970930939,
          3280.490496762425,
          3280.4817008910045,
          3280.4735832990614,
          3280.4661439703395,
          3280.4593828899415,
          3280.4533000443266,
          3280.447895421314,
          3280.44316901008,
          3280.4391208011593,
          3280.435750786445,
          3280.4330589591887,
          3280.4310453139988,
          3280.4297098468437,
          3280.429052555048,
          3280.4290734372967,
          3280.42977249363,
          3280.4311497254494,
          3280.433205135512,
          3280.4359387279337,
          3280.43935050819,
          3280.4434404831127,
          3280.4482086608923,
          3280.453655051078,
          3280.459779664576,
          3280.466582513653,
          3280.4740636119313,
          3280.482222974393,
          3280.491060617378,
          3280.500576558585,
          3280.510770817071,
          3280.52164341325,
          3280.5331943688966,
          3280.5454237071426,
          3280.5583314524793,
          3280.571917630755,
          3280.5861822691772,
          3280.601125396314,
          3280.6167470420896,
          3280.6330472377886,
          3280.6500260160533,
          3280.6676834108866,
          3280.686019457649,
          3280.7050341930603,
          3280.7247276552,
          3280.745099883506,
          3280.766150918777,
          3280.787880803169,
          3280.8102895801994,
          3280.833377294744,
          3280.8571439930383,
          3280.881589722678,
          3280.9067145326185,
          3280.932518473175,
          3280.9590015960234,
          3280.9861639541987,
          3281.0140056020964
        ]
      },
      "alerta_galibo": false
    },
    {
      "id": "V008",
      "desde": "P008",
      "hasta": "P009",
      "longitud_m": 70.11431978175483,
      "desnivel_m": 1.8540141571751523,
      "azimut_rad": -1.8755005162418152,
      "estados": {
        "EDS": {
          "vano": "V008",
          "estado": "EDS",
          "L_m": 70.11431978175483,
          "dz_m": 1.8540141571751523,
          "H_N": 2205.0000000005775,
          "T_izq_N": 2205.0320196830503,
          "T_der_N": 2207.4865448542027,
          "T_RTS": 0.15016915271117026,
          "flecha_vertical_m": 0.36909410200626014,
          "longitud_cable_m": 70.14400367150532,
          "separacion_perfil_heredado_m": 8.89363996367365,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 2.842170943040401e-14
        },
        "VIENTO": {
          "vano": "V008",
          "estado": "VIENTO",
          "L_m": 70.11431978175483,
          "dz_m": 1.8540141571751523,
          "H_N": 3416.742007600834,
          "T_izq_N": 3418.1185892674375,
          "T_der_N": 3420.57311443859,
          "T_RTS": 0.23269204860126463,
          "flecha_vertical_m": 0.23828770416032719,
          "longitud_cable_m": 70.15559105025515,
          "separacion_perfil_heredado_m": 8.982424377412826,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 3.443895,
          "residuo_longitud_m": 0.0
        },
        "HIELO": {
          "vano": "V008",
          "estado": "HIELO",
          "L_m": 70.11431978175483,
          "dz_m": 1.8540141571751523,
          "H_N": 3712.398080808078,
          "T_izq_N": 3712.5827403558806,
          "T_der_N": 3719.730766165942,
          "T_RTS": 0.2530429092629892,
          "flecha_vertical_m": 0.6384717334469538,
          "longitud_cable_m": 70.15431351916644,
          "separacion_perfil_heredado_m": 8.710802522975882,
          "q_vertical_N_m": 3.8554321618301355,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        },
        "COMBINADO": {
          "vano": "V008",
          "estado": "COMBINADO",
          "L_m": 70.11431978175483,
          "dz_m": 1.8540141571751523,
          "H_N": 3436.166528792499,
          "T_izq_N": 3436.2175922475376,
          "T_der_N": 3440.549517674254,
          "T_RTS": 0.23405098759688803,
          "flecha_vertical_m": 0.41806021957885564,
          "longitud_cable_m": 70.14797379192878,
          "separacion_perfil_heredado_m": 8.860401883792292,
          "q_vertical_N_m": 2.336511514732054,
          "q_viento_N_m": 1.4349562500000002,
          "residuo_longitud_m": 0.0
        },
        "FRIO": {
          "vano": "V008",
          "estado": "FRIO",
          "L_m": 70.11431978175483,
          "dz_m": 1.8540141571751523,
          "H_N": 3479.9603358721442,
          "T_izq_N": 3480.2590250699945,
          "T_der_N": 3482.713550241147,
          "T_RTS": 0.23691928913205082,
          "flecha_vertical_m": 0.2338631644744168,
          "longitud_cable_m": 70.14090598204876,
          "separacion_perfil_heredado_m": 8.985433199691215,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 1.4210854715202004e-14
        },
        "CALOR_FINAL": {
          "vano": "V008",
          "estado": "CALOR_FINAL",
          "L_m": 70.11431978175483,
          "dz_m": 1.8540141571751523,
          "H_N": 535.0466048665041,
          "T_izq_N": 536.0208492045331,
          "T_der_N": 538.4753743756854,
          "T_RTS": 0.03663097784868608,
          "flecha_vertical_m": 1.521983693444318,
          "longitud_cable_m": 70.22675998590246,
          "separacion_perfil_heredado_m": 8.010072258978653,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 1.4210854715202004e-14
        }
      },
      "perfil": {
        "fraccion": [
          0.0,
          0.008333333333333333,
          0.016666666666666666,
          0.024999999999999998,
          0.03333333333333333,
          0.041666666666666664,
          0.049999999999999996,
          0.058333333333333334,
          0.06666666666666667,
          0.075,
          0.08333333333333333,
          0.09166666666666667,
          0.09999999999999999,
          0.10833333333333332,
          0.11666666666666667,
          0.125,
          0.13333333333333333,
          0.14166666666666666,
          0.15,
          0.15833333333333333,
          0.16666666666666666,
          0.17500000000000002,
          0.18333333333333335,
          0.19166666666666665,
          0.19999999999999998,
          0.20833333333333331,
          0.21666666666666665,
          0.22499999999999998,
          0.23333333333333334,
          0.24166666666666667,
          0.25,
          0.2583333333333333,
          0.26666666666666666,
          0.27499999999999997,
          0.2833333333333333,
          0.29166666666666663,
          0.3,
          0.3083333333333333,
          0.31666666666666665,
          0.32499999999999996,
          0.3333333333333333,
          0.3416666666666667,
          0.35000000000000003,
          0.35833333333333334,
          0.3666666666666667,
          0.375,
          0.3833333333333333,
          0.39166666666666666,
          0.39999999999999997,
          0.4083333333333333,
          0.41666666666666663,
          0.425,
          0.4333333333333333,
          0.44166666666666665,
          0.44999999999999996,
          0.4583333333333333,
          0.4666666666666667,
          0.475,
          0.48333333333333334,
          0.49166666666666664,
          0.5,
          0.5083333333333333,
          0.5166666666666666,
          0.5249999999999999,
          0.5333333333333333,
          0.5416666666666667,
          0.5499999999999999,
          0.5583333333333333,
          0.5666666666666667,
          0.5750000000000001,
          0.5833333333333333,
          0.5916666666666667,
          0.6,
          0.6083333333333334,
          0.6166666666666666,
          0.625,
          0.6333333333333333,
          0.6416666666666666,
          0.6499999999999999,
          0.6583333333333333,
          0.6666666666666666,
          0.6749999999999999,
          0.6833333333333333,
          0.6916666666666667,
          0.7000000000000001,
          0.7083333333333333,
          0.7166666666666667,
          0.725,
          0.7333333333333334,
          0.7416666666666666,
          0.75,
          0.7583333333333333,
          0.7666666666666666,
          0.7749999999999999,
          0.7833333333333333,
          0.7916666666666666,
          0.7999999999999999,
          0.8083333333333333,
          0.8166666666666667,
          0.8250000000000001,
          0.8333333333333333,
          0.8416666666666667,
          0.85,
          0.8583333333333334,
          0.8666666666666666,
          0.875,
          0.8833333333333333,
          0.8916666666666666,
          0.8999999999999999,
          0.9083333333333333,
          0.9166666666666666,
          0.9249999999999999,
          0.9333333333333333,
          0.9416666666666667,
          0.95,
          0.9583333333333334,
          0.9666666666666667,
          0.975,
          0.9833333333333333,
          0.9916666666666667,
          1.0
        ],
        "terreno_m": [
          3270.625728436075,
          3270.692746338608,
          3270.7597642411406,
          3270.8267821407035,
          3270.8938000402663,
          3270.9608179371144,
          3271.0278358339624,
          3271.0948537279264,
          3271.16187162189,
          3271.228889513187,
          3271.2959074044843,
          3271.3629252927153,
          3271.429943180946,
          3271.496961066629,
          3271.563978952312,
          3271.630996835008,
          3271.6980147177037,
          3271.7650325976533,
          3271.832050477603,
          3271.8990683547004,
          3271.966086231798,
          3272.033104106197,
          3272.1001219805958,
          3272.1671398519757,
          3272.2341577233556,
          3272.252837952872,
          3272.2715181823887,
          3272.2695812524216,
          3272.2676443224545,
          3272.263568124271,
          3272.259491926088,
          3272.2532764594407,
          3272.2470609927936,
          3272.238706257482,
          3272.23035152217,
          3272.2198575175958,
          3272.209363513021,
          3272.2150799390006,
          3272.2207963649807,
          3272.227118134412,
          3272.2334399038436,
          3272.2397616720664,
          3272.246083440289,
          3272.2524052073286,
          3272.258726974368,
          3272.2650487401474,
          3272.271370505927,
          3272.2776922704884,
          3272.28401403505,
          3272.290335798387,
          3272.2966575617234,
          3272.3029793237943,
          3272.3093010858647,
          3272.315622846762,
          3272.321944607659,
          3272.3282663672417,
          3272.3345881268247,
          3272.3409098852853,
          3272.3472316437465,
          3272.3535534009343,
          3272.3598751581226,
          3272.366196914102,
          3272.3725186700817,
          3272.378840424862,
          3272.385162179643,
          3272.391483933151,
          3272.3978056866586,
          3272.4041274388974,
          3272.4104491911357,
          3272.416770942204,
          3272.423092693272,
          3272.4294144430773,
          3272.4357361928824,
          3272.4420579414596,
          3272.4483796900367,
          3272.4547014374507,
          3272.4610231848646,
          3272.4673449310053,
          3272.473666677146,
          3272.479360307004,
          3272.4850539368617,
          3272.4864339944857,
          3272.48781405211,
          3272.4887662544193,
          3272.4897184567285,
          3272.490242803484,
          3272.4907671502397,
          3272.490863641619,
          3272.490960132998,
          3272.4906287688696,
          3272.4902974047404,
          3272.4895381849774,
          3272.488778965214,
          3272.4875918897587,
          3272.4864048143036,
          3272.4847898832104,
          3272.4831749521168,
          3272.4811321652896,
          3272.479089378463,
          3272.4766187357623,
          3272.4741480930616,
          3272.4712495945773,
          3272.468351096093,
          3272.465024741616,
          3272.461698387139,
          3272.45794417671,
          3272.454189966281,
          3272.4500078998162,
          3272.445825833352,
          3272.4412159108233,
          3272.4366059882946,
          3272.4315682095444,
          3272.426530430794,
          3272.4210647959335,
          3272.4155991610733,
          3272.40970566995,
          3272.403812178827,
          3272.39749083135,
          3272.3911694838725,
          3272.3844202799464,
          3272.3776710760203
        ],
        "conductor_m": [
          3281.0140056020964,
          3280.979152972606,
          3280.945146530505,
          3280.9119862047146,
          3280.879671925926,
          3280.848203626596,
          3280.817581240952,
          3280.7878047049894,
          3280.7588739564703,
          3280.730788934925,
          3280.7035495816517,
          3280.6771558397168,
          3280.6516076539524,
          3280.6269049709604,
          3280.6030477391073,
          3280.580035908529,
          3280.557869431127,
          3280.5365482605703,
          3280.5160723522936,
          3280.4964416635007,
          3280.47765615316,
          3280.4597157820062,
          3280.4426205125424,
          3280.426370309037,
          3280.410965137524,
          3280.3964049658043,
          3280.3826897634453,
          3280.369819501781,
          3280.3577941539093,
          3280.3466136946968,
          3280.336278100773,
          3280.326787350537,
          3280.3181414241503,
          3280.310340303542,
          3280.3033839724067,
          3280.297272416205,
          3280.2920056221624,
          3280.2875835792706,
          3280.2840062782866,
          3280.2812737117342,
          3280.279385873901,
          3280.278342760842,
          3280.2781443703757,
          3280.278790702089,
          3280.2802817573315,
          3280.28261753922,
          3280.285798052638,
          3280.289823304231,
          3280.294693302414,
          3280.3004080573655,
          3280.3069675810298,
          3280.314371887118,
          3280.322620991106,
          3280.331714910235,
          3280.341653663513,
          3280.352437271714,
          3280.3640657573765,
          3280.376539144806,
          3280.389857460074,
          3280.404020731017,
          3280.4190289872395,
          3280.43488226011,
          3280.4515805827646,
          3280.469123990105,
          3280.4875125187996,
          3280.506746207283,
          3280.5268250957565,
          3280.5477492261875,
          3280.5695186423113,
          3280.592133389629,
          3280.6155935154084,
          3280.6398990686844,
          3280.6650501002596,
          3280.6910466627032,
          3280.7178888103517,
          3280.7455765993095,
          3280.7741100874478,
          3280.8034893344056,
          3280.8337144015904,
          3280.8647853521766,
          3280.896702251107,
          3280.929465165093,
          3280.9630741626133,
          3280.997529313916,
          3281.032830691017,
          3281.068978367702,
          3281.1059724195243,
          3281.1438129238077,
          3281.1824999596433,
          3281.2220336078935,
          3281.2624139511895,
          3281.3036410739314,
          3281.3457150622903,
          3281.388636004207,
          3281.4324039893927,
          3281.4770191093285,
          3281.5224814572666,
          3281.5687911282307,
          3281.6159482190137,
          3281.6639528281817,
          3281.712805056071,
          3281.7625050047895,
          3281.813052778218,
          3281.864448482009,
          3281.916692223586,
          3281.9697841121465,
          3282.0237242586604,
          3282.078512775871,
          3282.1341497782937,
          3282.190635382218,
          3282.2479697057074,
          3282.3061528685985,
          3282.365184992503,
          3282.425066200807,
          3282.4857966186705,
          3282.5473763730292,
          3282.6098055925936,
          3282.6730844078497,
          3282.7372129510604,
          3282.802191356263,
          3282.8680197592716
        ]
      },
      "alerta_galibo": false
    },
    {
      "id": "V009",
      "desde": "P009",
      "hasta": "P010",
      "longitud_m": 70.11431978353167,
      "desnivel_m": 6.2928293523863434,
      "azimut_rad": -1.8755005162338452,
      "estados": {
        "EDS": {
          "vano": "V009",
          "estado": "EDS",
          "L_m": 70.11431978353167,
          "dz_m": 6.2928293523863434,
          "H_N": 2205.0000000000928,
          "T_izq_N": 2210.186686607215,
          "T_der_N": 2218.517749227973,
          "T_RTS": 0.15091957477741313,
          "flecha_vertical_m": 0.37044800219449137,
          "longitud_cable_m": 70.40130385213496,
          "separacion_perfil_heredado_m": 10.46959246205597,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": -4.263256414560601e-14
        },
        "VIENTO": {
          "vano": "V009",
          "estado": "VIENTO",
          "L_m": 70.11431978353167,
          "dz_m": 6.2928293523863434,
          "H_N": 3425.2253831070657,
          "T_izq_N": 3425.283323708802,
          "T_der_N": 3433.61438632956,
          "T_RTS": 0.23357920995439185,
          "flecha_vertical_m": 0.2393323615552414,
          "longitud_cable_m": 70.4129798215211,
          "separacion_perfil_heredado_m": 10.46959246205597,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 3.443895,
          "residuo_longitud_m": -1.4210854715202004e-14
        },
        "HIELO": {
          "vano": "V009",
          "estado": "HIELO",
          "L_m": 70.11431978353167,
          "dz_m": 6.2928293523863434,
          "H_N": 3705.9370163482617,
          "T_izq_N": 3711.170725140484,
          "T_der_N": 3735.4323018145833,
          "T_RTS": 0.25411104093976755,
          "flecha_vertical_m": 0.6419305298840445,
          "longitud_cable_m": 70.41162987412399,
          "separacion_perfil_heredado_m": 10.46959246205597,
          "q_vertical_N_m": 3.8554321618301355,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 1.4210854715202004e-14
        },
        "COMBINADO": {
          "vano": "V009",
          "estado": "COMBINADO",
          "L_m": 70.11431978353167,
          "dz_m": 6.2928293523863434,
          "H_N": 3435.583372566948,
          "T_izq_N": 3439.5917227663144,
          "T_der_N": 3454.294991008409,
          "T_RTS": 0.23498605381009585,
          "flecha_vertical_m": 0.4200873991949292,
          "longitud_cable_m": 70.40529931502495,
          "separacion_perfil_heredado_m": 10.46959246205597,
          "q_vertical_N_m": 2.336511514732054,
          "q_viento_N_m": 1.4349562500000002,
          "residuo_longitud_m": 0.0
        },
        "FRIO": {
          "vano": "V009",
          "estado": "FRIO",
          "L_m": 70.11431978353167,
          "dz_m": 6.2928293523863434,
          "H_N": 3476.4618359313254,
          "T_izq_N": 3486.580317882255,
          "T_der_N": 3494.9113805030133,
          "T_RTS": 0.23774907350360636,
          "flecha_vertical_m": 0.23495730607183907,
          "longitud_cable_m": 70.398221653461,
          "separacion_perfil_heredado_m": 10.469592462055516,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 1.4210854715202004e-14
        },
        "CALOR_FINAL": {
          "vano": "V009",
          "estado": "CALOR_FINAL",
          "L_m": 70.11431978353167,
          "dz_m": 6.2928293523863434,
          "H_N": 533.7253289663686,
          "T_izq_N": 533.7270773324916,
          "T_der_N": 542.0581399532499,
          "T_RTS": 0.03687470339818027,
          "flecha_vertical_m": 1.5313397166816904,
          "longitud_cable_m": 70.48419254366003,
          "separacion_perfil_heredado_m": 10.436703056626357,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        }
      },
      "perfil": {
        "fraccion": [
          0.0,
          0.008333333333333333,
          0.016666666666666666,
          0.025,
          0.03333333333333333,
          0.04166666666666667,
          0.05,
          0.05833333333333333,
          0.06666666666666667,
          0.07500000000000001,
          0.08333333333333334,
          0.09166666666666666,
          0.1,
          0.10833333333333335,
          0.11666666666666665,
          0.125,
          0.13333333333333333,
          0.1416666666666667,
          0.15000000000000002,
          0.15833333333333333,
          0.16666666666666669,
          0.17500000000000002,
          0.18333333333333332,
          0.19166666666666668,
          0.2,
          0.20833333333333334,
          0.2166666666666667,
          0.225,
          0.2333333333333333,
          0.24166666666666667,
          0.25,
          0.25833333333333336,
          0.26666666666666666,
          0.275,
          0.2833333333333334,
          0.2916666666666667,
          0.30000000000000004,
          0.30833333333333335,
          0.31666666666666665,
          0.325,
          0.33333333333333337,
          0.3416666666666667,
          0.35000000000000003,
          0.3583333333333334,
          0.36666666666666664,
          0.375,
          0.38333333333333336,
          0.39166666666666666,
          0.4,
          0.4083333333333334,
          0.4166666666666667,
          0.42500000000000004,
          0.4333333333333334,
          0.44166666666666665,
          0.45,
          0.45833333333333337,
          0.4666666666666666,
          0.47500000000000003,
          0.48333333333333334,
          0.4916666666666667,
          0.5,
          0.5083333333333334,
          0.5166666666666667,
          0.525,
          0.5333333333333333,
          0.5416666666666666,
          0.55,
          0.5583333333333333,
          0.5666666666666668,
          0.575,
          0.5833333333333334,
          0.5916666666666667,
          0.6000000000000001,
          0.6083333333333334,
          0.6166666666666667,
          0.625,
          0.6333333333333333,
          0.6416666666666667,
          0.65,
          0.6583333333333334,
          0.6666666666666667,
          0.675,
          0.6833333333333333,
          0.6916666666666667,
          0.7000000000000001,
          0.7083333333333334,
          0.7166666666666668,
          0.725,
          0.7333333333333333,
          0.7416666666666667,
          0.75,
          0.7583333333333334,
          0.7666666666666667,
          0.775,
          0.7833333333333333,
          0.7916666666666667,
          0.8,
          0.8083333333333333,
          0.8166666666666668,
          0.825,
          0.8333333333333334,
          0.8416666666666667,
          0.8500000000000001,
          0.8583333333333334,
          0.8666666666666668,
          0.875,
          0.8833333333333333,
          0.8916666666666667,
          0.9,
          0.9083333333333334,
          0.9166666666666667,
          0.925,
          0.9333333333333332,
          0.9416666666666668,
          0.9500000000000001,
          0.9583333333333334,
          0.9666666666666667,
          0.9750000000000001,
          0.9833333333333334,
          0.9916666666666667,
          1.0
        ],
        "terreno_m": [
          3272.3776710760203,
          3272.3704940157827,
          3272.363316955545,
          3272.3557120387854,
          3272.348107122026,
          3272.3400743487923,
          3272.332041575559,
          3272.323580945689,
          3272.3151203158195,
          3272.3062318292864,
          3272.2973433427533,
          3272.28802699948,
          3272.278710656206,
          3272.2689664562286,
          3272.2592222562516,
          3272.2688823946846,
          3272.2785425331176,
          3272.3041921478875,
          3272.3298417626575,
          3272.3550635201495,
          3272.3802852776416,
          3272.4050791779755,
          3272.4298730783094,
          3272.4542391212453,
          3272.4786051641813,
          3272.502543349903,
          3272.526481535625,
          3272.5499918638598,
          3272.573502192094,
          3272.596584663004,
          3272.619667133913,
          3272.642321747284,
          3272.6649763606547,
          3272.6872031163703,
          3272.709429872086,
          3272.731228770309,
          3272.7530276685325,
          3272.7743987089016,
          3272.7957697492707,
          3272.8167129321164,
          3272.837656114962,
          3272.85817143984,
          3272.878686764718,
          3272.8987742318654,
          3272.9188616990123,
          3272.9385213082746,
          3272.958180917537,
          3272.977412668796,
          3272.996644420056,
          3273.015448313276,
          3273.0342522064957,
          3273.0526282417986,
          3273.0710042771016,
          3273.0889524541763,
          3273.106900631251,
          3273.124420950181,
          3273.141941269111,
          3273.1590337297002,
          3273.176126190289,
          3273.1927907927297,
          3273.20945539517,
          3273.2256921392272,
          3273.241928883284,
          3273.257737768952,
          3273.27354665462,
          3273.288927681839,
          3273.3043087090587,
          3273.319261877685,
          3273.334215046312,
          3273.348740356382,
          3273.363265666453,
          3273.429591468002,
          3273.4959172695512,
          3273.5639611449824,
          3273.632005020414,
          3273.699621036597,
          3273.76723705278,
          3273.8344252099014,
          3273.9016133670225,
          3274.0209811488676,
          3274.140348930712,
          3274.274444785552,
          3274.4085406403915,
          3274.540497216482,
          3274.6724537925725,
          3274.8022710900627,
          3274.9320883875534,
          3275.0597664057173,
          3275.1874444238815,
          3275.3129831629412,
          3275.4385219020005,
          3275.5619213614805,
          3275.6853208209604,
          3275.806581000273,
          3275.927841179586,
          3276.046962078971,
          3276.166082978356,
          3276.283064597181,
          3276.4000462160056,
          3276.514888554123,
          3276.6297308922403,
          3276.742433949255,
          3276.8551370062696,
          3276.9657007821766,
          3277.0762645580835,
          3277.1846890521724,
          3277.2931135462613,
          3277.3993987585586,
          3277.5056839708554,
          3277.609829901218,
          3277.71397583158,
          3277.815982479378,
          3277.917989127176,
          3278.0178564921107,
          3278.1177238570453,
          3278.215451939281,
          3278.313180021517,
          3278.408768820162,
          3278.5043576188073,
          3278.5978071342047,
          3278.691256649602
        ],
        "conductor_m": [
          3282.8680197592716,
          3282.8699387081156,
          3282.8727044770526,
          3282.8763170718926,
          3282.880776500224,
          3282.8860827714134,
          3282.8922358966065,
          3282.899235888729,
          3282.9070827624832,
          3282.9157765343525,
          3282.925317222598,
          3282.9357048472593,
          3282.946939430157,
          3282.959020994888,
          3282.9719495668305,
          3282.985725173141,
          3283.000347842755,
          3283.0158176063883,
          3283.0321344965346,
          3283.0492985474675,
          3283.0673097952404,
          3283.0861682776863,
          3283.1058740344174,
          3283.1264271068258,
          3283.147827538083,
          3283.170075373142,
          3283.1931706587334,
          3283.2171134433693,
          3283.241903777342,
          3283.2675417127234,
          3283.2940273033664,
          3283.321360604904,
          3283.34954167475,
          3283.3785705720993,
          3283.4084473579273,
          3283.4391720949898,
          3283.4707448478252,
          3283.503165682752,
          3283.5364346678703,
          3283.5705518730615,
          3283.6055173699897,
          3283.6413312320997,
          3283.6779935346194,
          3283.7155043545577,
          3283.7538637707066,
          3283.7930718636403,
          3283.8331287157157,
          3283.874034411073,
          3283.9157890356337,
          3283.958392677105,
          3284.0018454249757,
          3284.046147370518,
          3284.09129860679,
          3284.1372992286306,
          3284.1841493326656,
          3284.2318490173034,
          3284.280398382738,
          3284.329797530947,
          3284.3800465656946,
          3284.4311455925285,
          3284.483094718783,
          3284.535894053578,
          3284.589543707818,
          3284.644043794195,
          3284.699394427187,
          3284.755595723059,
          3284.8126477998608,
          3284.8705507774316,
          3284.929304777397,
          3284.9889099231705,
          3285.0493663399525,
          3285.110674154733,
          3285.1728334962886,
          3285.235844495186,
          3285.29970728378,
          3285.364421996216,
          3285.4299887684265,
          3285.496407738135,
          3285.563679044856,
          3285.631802829893,
          3285.70077923634,
          3285.770608409083,
          3285.8412904947986,
          3285.9128256419554,
          3285.985214000813,
          3286.058455723424,
          3286.1325509636326,
          3286.2074998770777,
          3286.2833026211893,
          3286.359959355191,
          3286.4374702401024,
          3286.5158354387345,
          3286.5950551156943,
          3286.675129437384,
          3286.7560585719993,
          3286.837842689533,
          3286.9204819617735,
          3287.0039765623046,
          3287.088326666508,
          3287.173532451561,
          3287.25959409644,
          3287.346511781918,
          3287.434285690565,
          3287.5229160067524,
          3287.6124029166476,
          3287.7027466082195,
          3287.7939472712355,
          3287.886005097263,
          3287.97892027967,
          3288.072693013626,
          3288.1673234961017,
          3288.2628119258684,
          3288.3591585035006,
          3288.456363431375,
          3288.5544269136717,
          3288.653349156373,
          3288.7531303672667,
          3288.853770755943,
          3288.955270533799,
          3289.0576299140353,
          3289.160849111658
        ]
      },
      "alerta_galibo": false
    },
    {
      "id": "V010",
      "desde": "P010",
      "hasta": "P011",
      "longitud_m": 50.21419673540478,
      "desnivel_m": 10.480951900385572,
      "azimut_rad": -2.2560278677306957,
      "estados": {
        "EDS": {
          "vano": "V010",
          "estado": "EDS",
          "L_m": 50.21419673540478,
          "dz_m": 10.480951900385572,
          "H_N": 2204.999999997589,
          "T_izq_N": 2245.834073077327,
          "T_der_N": 2259.7097817161057,
          "T_RTS": 0.15372175385823847,
          "flecha_vertical_m": 0.19331983510655615,
          "longitud_cable_m": 51.29821541636562,
          "separacion_perfil_heredado_m": 10.376878841555481,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": -2.842170943040401e-14
        },
        "VIENTO": {
          "vano": "V010",
          "estado": "VIENTO",
          "L_m": 50.21419673540478,
          "dz_m": 10.480951900385572,
          "H_N": 3262.6717724515465,
          "T_izq_N": 3265.904188104069,
          "T_der_N": 3279.779896742848,
          "T_RTS": 0.22311427868998965,
          "flecha_vertical_m": 0.13311398993283774,
          "longitud_cable_m": 51.30346908310781,
          "separacion_perfil_heredado_m": 10.376878841555481,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 3.443895,
          "residuo_longitud_m": 7.105427357601002e-15
        },
        "HIELO": {
          "vano": "V010",
          "estado": "HIELO",
          "L_m": 50.21419673540478,
          "dz_m": 10.480951900385572,
          "H_N": 3498.350315967682,
          "T_izq_N": 3554.8874338407845,
          "T_der_N": 3595.2960328841255,
          "T_RTS": 0.2445779614206888,
          "flecha_vertical_m": 0.3548609354620007,
          "longitud_cable_m": 51.3026263072436,
          "separacion_perfil_heredado_m": 10.376878841555481,
          "q_vertical_N_m": 3.8554321618301355,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": -1.4210854715202004e-14
        },
        "COMBINADO": {
          "vano": "V010",
          "estado": "COMBINADO",
          "L_m": 50.21419673540478,
          "dz_m": 10.480951900385572,
          "H_N": 3357.7930120387573,
          "T_izq_N": 3398.3472617322964,
          "T_der_N": 3422.8361265329,
          "T_RTS": 0.2328459950022381,
          "flecha_vertical_m": 0.2253860786821953,
          "longitud_cable_m": 51.299880180561665,
          "separacion_perfil_heredado_m": 10.376878841555481,
          "q_vertical_N_m": 2.336511514732054,
          "q_viento_N_m": 1.4349562500000002,
          "residuo_longitud_m": 2.842170943040401e-14
        },
        "FRIO": {
          "vano": "V010",
          "estado": "FRIO",
          "L_m": 50.21419673540478,
          "dz_m": 10.480951900385572,
          "H_N": 3519.8122740351255,
          "T_izq_N": 3588.8873515174473,
          "T_der_N": 3602.7630601562264,
          "T_RTS": 0.24508592245960722,
          "flecha_vertical_m": 0.12110468071710656,
          "longitud_cable_m": 51.297084336196235,
          "separacion_perfil_heredado_m": 10.376878841555481,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 7.105427357601002e-15
        },
        "CALOR_FINAL": {
          "vano": "V010",
          "estado": "CALOR_FINAL",
          "L_m": 50.21419673540478,
          "dz_m": 10.480951900385572,
          "H_N": 390.695637714696,
          "T_izq_N": 393.6027405124713,
          "T_der_N": 407.47844915125,
          "T_RTS": 0.027719622391241497,
          "flecha_vertical_m": 1.091638914194923,
          "longitud_cable_m": 51.35567469980815,
          "separacion_perfil_heredado_m": 10.079996940454748,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        }
      },
      "perfil": {
        "fraccion": [
          0.0,
          0.008333333333333333,
          0.016666666666666666,
          0.025000000000000005,
          0.03333333333333333,
          0.041666666666666664,
          0.05000000000000001,
          0.05833333333333334,
          0.06666666666666667,
          0.075,
          0.08333333333333333,
          0.09166666666666667,
          0.10000000000000002,
          0.10833333333333334,
          0.11666666666666668,
          0.125,
          0.13333333333333333,
          0.1416666666666667,
          0.15,
          0.15833333333333335,
          0.16666666666666666,
          0.17500000000000002,
          0.18333333333333335,
          0.19166666666666668,
          0.20000000000000004,
          0.20833333333333334,
          0.21666666666666667,
          0.225,
          0.23333333333333336,
          0.24166666666666667,
          0.25,
          0.25833333333333336,
          0.26666666666666666,
          0.275,
          0.2833333333333334,
          0.2916666666666667,
          0.3,
          0.30833333333333335,
          0.3166666666666667,
          0.32500000000000007,
          0.3333333333333333,
          0.3416666666666667,
          0.35000000000000003,
          0.35833333333333334,
          0.3666666666666667,
          0.37500000000000006,
          0.38333333333333336,
          0.3916666666666667,
          0.4000000000000001,
          0.4083333333333333,
          0.4166666666666667,
          0.425,
          0.43333333333333335,
          0.4416666666666667,
          0.45,
          0.45833333333333337,
          0.46666666666666673,
          0.475,
          0.48333333333333334,
          0.4916666666666667,
          0.5,
          0.5083333333333333,
          0.5166666666666667,
          0.525,
          0.5333333333333333,
          0.5416666666666667,
          0.55,
          0.5583333333333333,
          0.5666666666666668,
          0.575,
          0.5833333333333334,
          0.5916666666666667,
          0.6,
          0.6083333333333334,
          0.6166666666666667,
          0.625,
          0.6333333333333334,
          0.6416666666666667,
          0.6500000000000001,
          0.6583333333333333,
          0.6666666666666666,
          0.675,
          0.6833333333333333,
          0.6916666666666668,
          0.7000000000000001,
          0.7083333333333334,
          0.7166666666666667,
          0.725,
          0.7333333333333334,
          0.7416666666666667,
          0.7500000000000001,
          0.7583333333333333,
          0.7666666666666667,
          0.775,
          0.7833333333333334,
          0.7916666666666667,
          0.8000000000000002,
          0.8083333333333333,
          0.8166666666666667,
          0.8250000000000001,
          0.8333333333333334,
          0.8416666666666668,
          0.85,
          0.8583333333333333,
          0.8666666666666667,
          0.875,
          0.8833333333333334,
          0.8916666666666667,
          0.9,
          0.9083333333333333,
          0.9166666666666667,
          0.925,
          0.9333333333333335,
          0.9416666666666668,
          0.95,
          0.9583333333333334,
          0.9666666666666667,
          0.9750000000000001,
          0.9833333333333334,
          0.9916666666666668,
          1.0
        ],
        "terreno_m": [
          3278.6108306761043,
          3278.689463264607,
          3278.7680958531096,
          3278.8448632713926,
          3278.9216306896756,
          3278.996532937715,
          3279.071435185755,
          3279.144472263586,
          3279.217509341417,
          3279.288681248828,
          3279.3598531562393,
          3279.429159893058,
          3279.498466629877,
          3279.5751043071355,
          3279.651741984394,
          3279.7308084290103,
          3279.8098748736265,
          3279.888195250431,
          3279.966515627236,
          3280.0440899361406,
          3280.1216642450454,
          3280.1984924859503,
          3280.2753207268547,
          3280.351402899971,
          3280.4274850730876,
          3280.502821178235,
          3280.5781572833826,
          3280.652747320406,
          3280.72733735743,
          3280.8011813263274,
          3280.875025295225,
          3280.9481231962413,
          3281.0212210972577,
          3281.093572930071,
          3281.165924762884,
          3281.237530527575,
          3281.309136292266,
          3281.37999598875,
          3281.4508556852343,
          3281.5209693133165,
          3281.591082941399,
          3281.660450501424,
          3281.7298180614484,
          3281.798439553109,
          3281.86706104477,
          3281.9349364682625,
          3282.002811891755,
          3282.069941246613,
          3282.137070601471,
          3282.2034538879657,
          3282.269837174461,
          3282.335474392595,
          3282.4011116107295,
          3282.4660027604064,
          3282.5308939100833,
          3282.595038991167,
          3282.6591840722504,
          3282.722583084871,
          3282.785982097492,
          3282.848635041459,
          3282.9112879854265,
          3282.9731948608046,
          3283.035101736183,
          3283.096262542979,
          3283.1574233497745,
          3283.2178380876544,
          3283.278252825534,
          3283.3379214948636,
          3283.397590164194,
          3283.4565127648407,
          3283.5154353654875,
          3283.573611897201,
          3283.6317884289138,
          3283.6892188917805,
          3283.746649354647,
          3283.803333748684,
          3283.860018142721,
          3283.9159564678507,
          3283.9718947929805,
          3284.027087049243,
          3284.0822793055063,
          3284.1367254925913,
          3284.1911716796762,
          3284.3159311789,
          3284.4406906781232,
          3284.567931510668,
          3284.695172343213,
          3284.822786214848,
          3284.9504000864827,
          3285.0783869970064,
          3285.20637390753,
          3285.3347338571393,
          3285.4630938067485,
          3285.5918267958946,
          3285.7205597850407,
          3285.8496658131294,
          3285.978771841218,
          3286.1082509084945,
          3286.237729975771,
          3286.367582082182,
          3286.4974341885927,
          3286.627659334118,
          3286.7578844796435,
          3286.88848266471,
          3287.0190808497764,
          3287.1500520741224,
          3287.2810232984684,
          3287.415217095342,
          3287.549410892216,
          3287.6942353300406,
          3287.839059767865,
          3287.983138139897,
          3288.1272165119294,
          3288.2705488181628,
          3288.4138811243956,
          3288.5564673646536,
          3288.699053604911,
          3288.8408937791346,
          3288.9827339533576,
          3289.123828061923,
          3289.2649221704883
        ],
        "conductor_m": [
          3289.160849111658,
          3289.2122899913734,
          3289.264328733418,
          3289.316965442421,
          3289.3702002242126,
          3289.4240331858255,
          3289.4784644354963,
          3289.533494082663,
          3289.5891222379673,
          3289.6453490132544,
          3289.7021745215734,
          3289.7595988771764,
          3289.81762219552,
          3289.8762445932653,
          3289.935466188277,
          3289.995287099626,
          3290.0557074475864,
          3290.116727353639,
          3290.178346940469,
          3290.2405663319687,
          3290.3033856532343,
          3290.3668050305705,
          3290.4308245914863,
          3290.495444464699,
          3290.5606647801324,
          3290.6264856689177,
          3290.6929072633925,
          3290.759929697104,
          3290.8275531048052,
          3290.89577762246,
          3290.9646033872395,
          3291.034030537523,
          3291.1040592129,
          3291.174689554169,
          3291.245921703339,
          3291.317755803627,
          3291.3901919994623,
          3291.463230436484,
          3291.5368712615423,
          3291.6111146226976,
          3291.685960669223,
          3291.761409551603,
          3291.837461421533,
          3291.9141164319226,
          3291.9913747368932,
          3292.069236491779,
          3292.1477018531273,
          3292.2267709787,
          3292.306444027472,
          3292.3867211596325,
          3292.4676025365857,
          3292.5490883209504,
          3292.6311786765605,
          3292.713873768466,
          3292.7971737629323,
          3292.881078827441,
          3292.9655891306898,
          3293.0507048425948,
          3293.136426134288,
          3293.222753178119,
          3293.309686147656,
          3293.397225217685,
          3293.4853705642104,
          3293.574122364457,
          3293.6634807968658,
          3293.7534460411016,
          3293.844018278046,
          3293.9351976898024,
          3294.0269844596946,
          3294.119378772268,
          3294.212380813289,
          3294.305990769746,
          3294.4002088298503,
          3294.4950351830344,
          3294.5904700199553,
          3294.6865135324924,
          3294.78316591375,
          3294.8804273580554,
          3294.978298060961,
          3295.0767782192447,
          3295.1758680309085,
          3295.275567695181,
          3295.3758774125167,
          3295.4767973845974,
          3295.578327814331,
          3295.6804689058526,
          3295.783220864526,
          3295.8865838969423,
          3295.990558210922,
          3296.095144015514,
          3296.2003415209974,
          3296.3061509388804,
          3296.412572481902,
          3296.519606364031,
          3296.627252800469,
          3296.7355120076477,
          3296.8443842032316,
          3296.953869606117,
          3297.063968436435,
          3297.174680915547,
          3297.286007266051,
          3297.3979477117773,
          3297.5105024777918,
          3297.6236717903957,
          3297.7374558771257,
          3297.8518549667533,
          3297.9668692892888,
          3298.0824990759775,
          3298.1987445593027,
          3298.3156059729863,
          3298.433083551988,
          3298.5511775325067,
          3298.6698881519796,
          3298.7892156490852,
          3298.909160263741,
          3299.029722237106,
          3299.1509018115808,
          3299.272699230806,
          3299.3951147396665,
          3299.518148584289,
          3299.6418010120437
        ]
      },
      "alerta_galibo": false
    },
    {
      "id": "V011",
      "desde": "P011",
      "hasta": "P012",
      "longitud_m": 60.96894549127756,
      "desnivel_m": 3.739230438572031,
      "azimut_rad": -1.254002957755096,
      "estados": {
        "EDS": {
          "vano": "V011",
          "estado": "EDS",
          "L_m": 60.96894549127756,
          "dz_m": 3.739230438572031,
          "H_N": 2205.000000000352,
          "T_izq_N": 2207.037431898165,
          "T_der_N": 2211.987790662522,
          "T_RTS": 0.1504753599090151,
          "flecha_vertical_m": 0.2795120301423404,
          "longitud_cable_m": 61.086899331375314,
          "separacion_perfil_heredado_m": 10.141048100950684,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 1.4210854715202004e-14
        },
        "VIENTO": {
          "vano": "V011",
          "estado": "VIENTO",
          "L_m": 60.96894549127756,
          "dz_m": 3.739230438572031,
          "H_N": 3327.9334146155516,
          "T_izq_N": 3328.168585540615,
          "T_der_N": 3333.1189443049716,
          "T_RTS": 0.2267427853268688,
          "flecha_vertical_m": 0.18551298810129557,
          "longitud_cable_m": 61.09516356788261,
          "separacion_perfil_heredado_m": 10.141048100950684,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 3.443895,
          "residuo_longitud_m": 7.105427357601002e-15
        },
        "HIELO": {
          "vano": "V011",
          "estado": "HIELO",
          "L_m": 60.96894549127756,
          "dz_m": 3.739230438572031,
          "H_N": 3624.535427091001,
          "T_izq_N": 3626.0443959928543,
          "T_der_N": 3640.4607452862197,
          "T_RTS": 0.24765039083579726,
          "flecha_vertical_m": 0.4952233419233021,
          "longitud_cable_m": 61.094166601851114,
          "separacion_perfil_heredado_m": 10.138607928989586,
          "q_vertical_N_m": 3.8554321618301355,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 7.105427357601002e-15
        },
        "COMBINADO": {
          "vano": "V011",
          "estado": "COMBINADO",
          "L_m": 60.96894549127756,
          "dz_m": 3.739230438572031,
          "H_N": 3400.076717597849,
          "T_izq_N": 3401.37263315998,
          "T_der_N": 3410.1093881359407,
          "T_RTS": 0.23198023048543814,
          "flecha_vertical_m": 0.32008637296301146,
          "longitud_cable_m": 61.08964415361483,
          "separacion_perfil_heredado_m": 10.141048100950684,
          "q_vertical_N_m": 2.336511514732054,
          "q_viento_N_m": 1.4349562500000002,
          "residuo_longitud_m": 0.0
        },
        "FRIO": {
          "vano": "V011",
          "estado": "FRIO",
          "L_m": 60.96894549127756,
          "dz_m": 3.739230438572031,
          "H_N": 3510.093770646171,
          "T_izq_N": 3514.4459557198024,
          "T_der_N": 3519.3963144841596,
          "T_RTS": 0.23941471527103125,
          "flecha_vertical_m": 0.17558325470274116,
          "longitud_cable_m": 61.0848423558831,
          "separacion_perfil_heredado_m": 10.141048100950684,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 2.842170943040401e-14
        },
        "CALOR_FINAL": {
          "vano": "V011",
          "estado": "CALOR_FINAL",
          "L_m": 60.96894549127756,
          "dz_m": 3.739230438572031,
          "H_N": 472.0658834837336,
          "T_izq_N": 472.2049879413175,
          "T_der_N": 477.1553467056745,
          "T_RTS": 0.03245954739494385,
          "flecha_vertical_m": 1.3063422645926335,
          "longitud_cable_m": 61.15766036563128,
          "separacion_perfil_heredado_m": 9.407288186172991,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        }
      },
      "perfil": {
        "fraccion": [
          0.0,
          0.008333333333333333,
          0.016666666666666666,
          0.025,
          0.03333333333333333,
          0.041666666666666664,
          0.05,
          0.05833333333333334,
          0.06666666666666667,
          0.075,
          0.08333333333333333,
          0.09166666666666667,
          0.1,
          0.10833333333333334,
          0.11666666666666668,
          0.12500000000000003,
          0.13333333333333333,
          0.14166666666666666,
          0.15,
          0.15833333333333333,
          0.16666666666666666,
          0.17500000000000002,
          0.18333333333333335,
          0.19166666666666668,
          0.2,
          0.20833333333333334,
          0.21666666666666667,
          0.225,
          0.23333333333333336,
          0.2416666666666667,
          0.25000000000000006,
          0.25833333333333336,
          0.26666666666666666,
          0.275,
          0.2833333333333333,
          0.2916666666666667,
          0.3,
          0.30833333333333335,
          0.31666666666666665,
          0.325,
          0.3333333333333333,
          0.34166666666666673,
          0.35000000000000003,
          0.3583333333333334,
          0.3666666666666667,
          0.37500000000000006,
          0.38333333333333336,
          0.3916666666666667,
          0.4,
          0.4083333333333334,
          0.4166666666666667,
          0.42500000000000004,
          0.43333333333333335,
          0.4416666666666667,
          0.45,
          0.45833333333333337,
          0.46666666666666673,
          0.4750000000000001,
          0.4833333333333334,
          0.49166666666666675,
          0.5000000000000001,
          0.5083333333333334,
          0.5166666666666667,
          0.525,
          0.5333333333333333,
          0.5416666666666667,
          0.55,
          0.5583333333333335,
          0.5666666666666667,
          0.5750000000000001,
          0.5833333333333334,
          0.5916666666666668,
          0.6,
          0.6083333333333334,
          0.6166666666666667,
          0.6250000000000001,
          0.6333333333333333,
          0.6416666666666667,
          0.65,
          0.6583333333333334,
          0.6666666666666666,
          0.675,
          0.6833333333333335,
          0.6916666666666668,
          0.7000000000000001,
          0.7083333333333334,
          0.7166666666666668,
          0.7250000000000001,
          0.7333333333333334,
          0.7416666666666667,
          0.7500000000000001,
          0.7583333333333334,
          0.7666666666666667,
          0.775,
          0.7833333333333334,
          0.7916666666666666,
          0.8,
          0.8083333333333335,
          0.8166666666666668,
          0.8250000000000001,
          0.8333333333333334,
          0.8416666666666668,
          0.8500000000000001,
          0.8583333333333334,
          0.8666666666666667,
          0.8750000000000001,
          0.8833333333333334,
          0.8916666666666667,
          0.9,
          0.9083333333333334,
          0.9166666666666667,
          0.925,
          0.9333333333333335,
          0.9416666666666668,
          0.9500000000000002,
          0.9583333333333334,
          0.9666666666666668,
          0.9750000000000001,
          0.9833333333333335,
          0.9916666666666667,
          1.0
        ],
        "terreno_m": [
          3289.500752911093,
          3289.5131248092985,
          3289.5254967075034,
          3289.538526944092,
          3289.551557180681,
          3289.5652457549454,
          3289.57893432921,
          3289.5932812423152,
          3289.6076281554206,
          3289.62263340631,
          3289.637638657199,
          3289.6533022467684,
          3289.6689658363375,
          3289.685287764381,
          3289.701609692425,
          3289.7185899590036,
          3289.735570225582,
          3289.753208830535,
          3289.7708474354886,
          3289.7891443793587,
          3289.8074413232284,
          3289.8263966055783,
          3289.845351887928,
          3289.864965509116,
          3289.884579130304,
          3289.9048510903303,
          3289.925123050357,
          3289.946053349373,
          3289.966983648389,
          3289.98857228614,
          3290.010160923891,
          3290.03240790122,
          3290.0546548785487,
          3290.0775601942814,
          3290.100465510014,
          3290.1240291654426,
          3290.147592820871,
          3290.1718148153755,
          3290.19603680988,
          3290.2209171439354,
          3290.245797477991,
          3290.2713361509723,
          3290.296874823953,
          3290.3230718366663,
          3290.349268849379,
          3290.3761242016285,
          3290.4029795538777,
          3290.43049324577,
          3290.4580069376616,
          3290.4861789692054,
          3290.5143510007492,
          3290.5431813720556,
          3290.572011743362,
          3290.5935941097237,
          3290.6151764760853,
          3290.6303007519437,
          3290.645425027802,
          3290.6608784718514,
          3290.676331915901,
          3290.692114528477,
          3290.707897141053,
          3290.7240089216575,
          3290.7401207022617,
          3290.756561651068,
          3290.773002599874,
          3290.7955148113647,
          3290.818027022855,
          3290.867943579994,
          3290.9178601371327,
          3290.967118349527,
          3291.0163765619213,
          3291.0649764292275,
          3291.113576296533,
          3291.161517818833,
          3291.209459341133,
          3291.25674251817,
          3291.3040256952067,
          3291.350650527158,
          3291.3972753591092,
          3291.443241845591,
          3291.4892083320724,
          3291.5345164734563,
          3291.5798246148406,
          3291.6244744106452,
          3291.66912420645,
          3291.7131156568635,
          3291.7571071072775,
          3291.800440212079,
          3291.8437733168807,
          3291.886448076062,
          3291.929122835244,
          3291.9711392487043,
          3292.0131556621645,
          3292.054513730031,
          3292.0958717978974,
          3292.1365715198676,
          3292.1772712418383,
          3292.217312617923,
          3292.2573539940076,
          3292.296737024122,
          3292.3361200542367,
          3292.3748447382873,
          3292.413569422338,
          3292.451635760365,
          3292.489702098393,
          3292.527110090335,
          3292.564518082277,
          3292.6012677279205,
          3292.6380173735633,
          3292.674108672945,
          3292.7101999723263,
          3292.7456329252977,
          3292.781065878269,
          3292.815840484858,
          3292.8506150914473,
          3292.88473135153,
          3292.918847611613,
          3292.9299123986243,
          3292.940977185636,
          3292.944969445606,
          3292.9489617055765
        ],
        "conductor_m": [
          3299.6418010120437,
          3299.6298279605403,
          3299.618579045063,
          3299.608054242774,
          3299.598253532304,
          3299.589176893755,
          3299.580824308699,
          3299.573195760178,
          3299.566291232703,
          3299.560110712256,
          3299.5546541862896,
          3299.5499216437242,
          3299.5459130749523,
          3299.542628471835,
          3299.5400678277038,
          3299.538231137359,
          3299.5371183970733,
          3299.5367296045856,
          3299.537064759108,
          3299.53812386132,
          3299.5399069133723,
          3299.542413918885,
          3299.5456448829477,
          3299.549599812121,
          3299.5542787144336,
          3299.559681599386,
          3299.5658084779466,
          3299.5726593625554,
          3299.5802342671223,
          3299.588533207025,
          3299.597556199114,
          3299.6073032617087,
          3299.6177744145975,
          3299.6289696790404,
          3299.6408890777675,
          3299.653532634978,
          3299.6669003763427,
          3299.680992329001,
          3299.695808521565,
          3299.711348984115,
          3299.7276137482027,
          3299.7446028468507,
          3299.7623163145518,
          3299.780754187269,
          3299.799916502437,
          3299.8198032989612,
          3299.840414617217,
          3299.861750499052,
          3299.883810987784,
          3299.9065961282017,
          3299.9301059665668,
          3299.9543405506097,
          3299.979299929535,
          3300.0049841540167,
          3300.031393276202,
          3300.058527349708,
          3300.086386429626,
          3300.114970572518,
          3300.1442798364174,
          3300.174314280831,
          3300.205073966737,
          3300.2365589565875,
          3300.2687693143057,
          3300.301705105288,
          3300.335366396404,
          3300.369753255996,
          3300.4048657538783,
          3300.440703961341,
          3300.4772679511457,
          3300.5145577975272,
          3300.5525735761958,
          3300.5913153643346,
          3300.6307832406,
          3300.6709772851236,
          3300.7118975795115,
          3300.753544206844,
          3300.795917251675,
          3300.8390168000346,
          3300.882842939428,
          3300.9273957588343,
          3300.9726753487093,
          3301.018681800984,
          3301.065415209064,
          3301.1128756678327,
          3301.1610632736483,
          3301.209978124346,
          3301.259620319237,
          3301.3099899591098,
          3301.361087146229,
          3301.412911984337,
          3301.4654645786536,
          3301.518745035876,
          3301.5727534641783,
          3301.6274899732143,
          3301.682954674115,
          3301.73914767949,
          3301.7960691034273,
          3301.853719061494,
          3301.9120976707363,
          3301.97120504968,
          3302.0310413183306,
          3302.0916065981733,
          3302.1529010121726,
          3302.214924684775,
          3302.2776777419053,
          3302.341160310972,
          3302.4053725208632,
          3302.4703145019475,
          3302.535986386077,
          3302.6023883065845,
          3302.6695203982854,
          3302.737382797477,
          3302.80597564194,
          3302.875299070939,
          3302.9453532252196,
          3303.0161382470123,
          3303.087654280032,
          3303.159901469477,
          3303.23287996203,
          3303.3065899058583,
          3303.381031450616
        ]
      },
      "alerta_galibo": false
    },
    {
      "id": "V012",
      "desde": "P012",
      "hasta": "P013",
      "longitud_m": 54.308189166692785,
      "desnivel_m": 3.549681316709121,
      "azimut_rad": -1.6710330783924303,
      "estados": {
        "EDS": {
          "vano": "V012",
          "estado": "EDS",
          "L_m": 54.308189166692785,
          "dz_m": 3.549681316709121,
          "H_N": 2204.9999999995835,
          "T_izq_N": 2207.6486000960026,
          "T_der_N": 2212.348015204411,
          "T_RTS": 0.1504998649798919,
          "flecha_vertical_m": 0.22183075551429776,
          "longitud_cable_m": 54.42647312412751,
          "separacion_perfil_heredado_m": 10.341212225916934,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": -2.842170943040401e-14
        },
        "VIENTO": {
          "vano": "V012",
          "estado": "VIENTO",
          "L_m": 54.308189166692785,
          "dz_m": 3.549681316709121,
          "H_N": 3262.0392027672824,
          "T_izq_N": 3262.1277130218928,
          "T_der_N": 3266.827128130301,
          "T_RTS": 0.2222331379680477,
          "flecha_vertical_m": 0.15023551638424415,
          "longitud_cable_m": 54.432656244608516,
          "separacion_perfil_heredado_m": 10.393569923540781,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 3.443895,
          "residuo_longitud_m": 7.105427357601002e-15
        },
        "HIELO": {
          "vano": "V012",
          "estado": "HIELO",
          "L_m": 54.308189166692785,
          "dz_m": 3.549681316709121,
          "H_N": 3563.5762128761207,
          "T_izq_N": 3565.876425893715,
          "T_der_N": 3579.5619814064025,
          "T_RTS": 0.24350761778274846,
          "flecha_vertical_m": 0.39974620940897587,
          "longitud_cable_m": 54.4318679636321,
          "separacion_perfil_heredado_m": 10.190041562825627,
          "q_vertical_N_m": 3.8554321618301355,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": -7.105427357601002e-15
        },
        "COMBINADO": {
          "vano": "V012",
          "estado": "COMBINADO",
          "L_m": 54.308189166692785,
          "dz_m": 3.549681316709121,
          "H_N": 3375.2617564586,
          "T_izq_N": 3377.1625365737277,
          "T_der_N": 3385.456407843848,
          "T_RTS": 0.23030315699618012,
          "flecha_vertical_m": 0.25591649686298634,
          "longitud_cable_m": 54.428477819120694,
          "separacion_perfil_heredado_m": 10.313992968458933,
          "q_vertical_N_m": 2.336511514732054,
          "q_viento_N_m": 1.4349562500000002,
          "residuo_longitud_m": 1.4210854715202004e-14
        },
        "FRIO": {
          "vano": "V012",
          "estado": "FRIO",
          "L_m": 54.308189166692785,
          "dz_m": 3.549681316709121,
          "H_N": 3530.4582294622733,
          "T_izq_N": 3535.8249962360624,
          "T_der_N": 3540.5244113444705,
          "T_RTS": 0.2408520007717327,
          "flecha_vertical_m": 0.13854582952065786,
          "longitud_cable_m": 54.425008821625745,
          "separacion_perfil_heredado_m": 10.401238545613523,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": -5.684341886080802e-14
        },
        "CALOR_FINAL": {
          "vano": "V012",
          "estado": "CALOR_FINAL",
          "L_m": 54.308189166692785,
          "dz_m": 3.549681316709121,
          "H_N": 425.1436742273038,
          "T_izq_N": 425.2230232194274,
          "T_der_N": 429.9224383278356,
          "T_RTS": 0.029246424376043238,
          "flecha_vertical_m": 1.1511757890341774,
          "longitud_cable_m": 54.488675340491234,
          "separacion_perfil_heredado_m": 9.47179695551813,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 7.105427357601002e-15
        }
      },
      "perfil": {
        "fraccion": [
          0.0,
          0.008333333333333333,
          0.016666666666666666,
          0.025,
          0.03333333333333333,
          0.04166666666666667,
          0.05,
          0.058333333333333334,
          0.06666666666666667,
          0.07500000000000001,
          0.08333333333333334,
          0.09166666666666667,
          0.1,
          0.10833333333333334,
          0.11666666666666667,
          0.125,
          0.13333333333333333,
          0.14166666666666666,
          0.15000000000000002,
          0.15833333333333333,
          0.16666666666666669,
          0.175,
          0.18333333333333335,
          0.19166666666666665,
          0.2,
          0.20833333333333331,
          0.21666666666666667,
          0.22499999999999998,
          0.23333333333333334,
          0.24166666666666664,
          0.25,
          0.2583333333333333,
          0.26666666666666666,
          0.275,
          0.2833333333333333,
          0.2916666666666667,
          0.30000000000000004,
          0.30833333333333335,
          0.31666666666666665,
          0.32499999999999996,
          0.33333333333333337,
          0.3416666666666667,
          0.35,
          0.3583333333333333,
          0.3666666666666667,
          0.375,
          0.3833333333333333,
          0.3916666666666666,
          0.4,
          0.4083333333333333,
          0.41666666666666663,
          0.42500000000000004,
          0.43333333333333335,
          0.44166666666666665,
          0.44999999999999996,
          0.45833333333333337,
          0.4666666666666667,
          0.475,
          0.4833333333333333,
          0.4916666666666667,
          0.5,
          0.5083333333333333,
          0.5166666666666666,
          0.525,
          0.5333333333333333,
          0.5416666666666666,
          0.55,
          0.5583333333333333,
          0.5666666666666667,
          0.575,
          0.5833333333333334,
          0.5916666666666666,
          0.6000000000000001,
          0.6083333333333334,
          0.6166666666666667,
          0.625,
          0.6333333333333333,
          0.6416666666666666,
          0.6499999999999999,
          0.6583333333333332,
          0.6666666666666667,
          0.675,
          0.6833333333333333,
          0.6916666666666667,
          0.7,
          0.7083333333333333,
          0.7166666666666666,
          0.7250000000000001,
          0.7333333333333334,
          0.7416666666666667,
          0.75,
          0.7583333333333333,
          0.7666666666666666,
          0.7749999999999999,
          0.7833333333333332,
          0.7916666666666667,
          0.8,
          0.8083333333333333,
          0.8166666666666667,
          0.825,
          0.8333333333333333,
          0.8416666666666666,
          0.8500000000000001,
          0.8583333333333334,
          0.8666666666666667,
          0.875,
          0.8833333333333333,
          0.8916666666666666,
          0.8999999999999999,
          0.9083333333333332,
          0.9166666666666667,
          0.925,
          0.9333333333333333,
          0.9416666666666667,
          0.95,
          0.9583333333333333,
          0.9666666666666666,
          0.9750000000000001,
          0.9833333333333334,
          0.9916666666666667,
          1.0
        ],
        "terreno_m": [
          3292.930569963391,
          3292.959509892554,
          3292.988449821716,
          3293.017207501645,
          3293.045965181573,
          3293.074540611944,
          3293.103116042315,
          3293.131509223503,
          3293.1599024046914,
          3293.1881133362635,
          3293.2163242678353,
          3293.2443529500842,
          3293.272381632333,
          3293.3002280650344,
          3293.3280744977365,
          3293.355738680957,
          3293.3834028641772,
          3293.4108847978982,
          3293.438366731619,
          3293.4656664158206,
          3293.492966100022,
          3293.5200835345754,
          3293.5472009691293,
          3293.5741361541236,
          3293.6010713391183,
          3293.627824274512,
          3293.6545772099057,
          3293.6811478956733,
          3293.7077185814414,
          3293.7341070175635,
          3293.7604954536855,
          3293.786701640076,
          3293.8129078264665,
          3293.838931763151,
          3293.8649556998353,
          3293.89079738682,
          3293.916639073804,
          3293.9422985109513,
          3293.967957948098,
          3293.9934351355805,
          3294.018912323063,
          3294.04420726067,
          3294.0695021982774,
          3294.094614886093,
          3294.119727573909,
          3294.1446580118763,
          3294.169588449843,
          3294.194336637962,
          3294.219084826081,
          3294.2436507642433,
          3294.268216702406,
          3294.2926003906796,
          3294.316984078953,
          3294.3411855173454,
          3294.365386955738,
          3294.3894061441247,
          3294.413425332511,
          3294.4372622708547,
          3294.4610992091984,
          3294.484753897617,
          3294.508408586035,
          3294.5318810243543,
          3294.555353462674,
          3294.5786436509215,
          3294.601933839169,
          3294.626940001886,
          3294.6519461646035,
          3294.684359993952,
          3294.7167738233006,
          3294.7491876529366,
          3294.781601482573,
          3294.814015312414,
          3294.8464291422556,
          3294.8788429723204,
          3294.911256802385,
          3294.943670632706,
          3294.9760844630264,
          3295.008498293564,
          3295.040912124102,
          3295.0733259548447,
          3295.1057397855875,
          3295.1381536166055,
          3295.170567447623,
          3295.202981278788,
          3295.2353951099526,
          3295.267808941341,
          3295.3002227727297,
          3295.3326366044,
          3295.3650504360694,
          3295.397464268046,
          3295.429878100023,
          3295.4622919321155,
          3295.4947057642075,
          3295.5271195966257,
          3295.5595334290438,
          3295.5919472615515,
          3295.624361094059,
          3295.6567749268934,
          3295.689188759727,
          3295.7216025927783,
          3295.754016425829,
          3295.786430259155,
          3295.818844092482,
          3295.8512579259614,
          3295.8836717594404,
          3295.916085593195,
          3295.9484994269496,
          3295.980913260903,
          3296.0133270948563,
          3296.0457409290902,
          3296.078154763324,
          3296.1105685977122,
          3296.1429824321003,
          3296.17539626677,
          3296.207810101439,
          3296.240223936351,
          3296.272637771263,
          3296.3050516063604,
          3296.3374654414574,
          3296.3698792768046,
          3296.4022931121517
        ],
        "conductor_m": [
          3303.381031450616,
          3303.3726061667167,
          3303.3648187886947,
          3303.357669301083,
          3303.3511576896826,
          3303.34528394156,
          3303.3400480450496,
          3303.335449989752,
          3303.331489766535,
          3303.328167367533,
          3303.3254827861474,
          3303.3234360170463,
          3303.322027056165,
          3303.3212559007043,
          3303.321122549133,
          3303.3216270011867,
          3303.322769257867,
          3303.324549321442,
          3303.3269671954477,
          3303.330022884686,
          3303.333716395226,
          3303.338047734404,
          3303.3430169108215,
          3303.348623934349,
          3303.3548688161213,
          3303.361751568543,
          3303.369272205283,
          3303.3774307412787,
          3303.386227192734,
          3303.3956615771194,
          3303.405733913173,
          3303.4164442209,
          3303.4277925215715,
          3303.439778837727,
          3303.452403193173,
          3303.4656656129823,
          3303.4795661234966,
          3303.4941047523234,
          3303.5092815283383,
          3303.5250964816846,
          3303.541549643772,
          3303.5586410472793,
          3303.576370726151,
          3303.594738715601,
          3303.613745052111,
          3303.633389773429,
          3303.6536729185714,
          3303.6745945278244,
          3303.6961546427397,
          3303.7183533061384,
          3303.74119056211,
          3303.7646664560125,
          3303.788781034471,
          3303.8135343453805,
          3303.838926437904,
          3303.864957362473,
          3303.891627170788,
          3303.918935915819,
          3303.946883651804,
          3303.975470434251,
          3304.004696319936,
          3304.0345613669065,
          3304.065065634477,
          3304.0962091832325,
          3304.1279920750285,
          3304.1604143729896,
          3304.1934761415105,
          3304.227177446255,
          3304.2615183541593,
          3304.2964989334273,
          3304.3321192535354,
          3304.3683793852297,
          3304.4052794005274,
          3304.4428193727163,
          3304.4809993763547,
          3304.5198194872737,
          3304.559279782574,
          3304.5993803406286,
          3304.640121241083,
          3304.6815025648516,
          3304.7235243941245,
          3304.766186812362,
          3304.8094899042953,
          3304.8534337559313,
          3304.898018454547,
          3304.943244088693,
          3304.989110748193,
          3305.035618524144,
          3305.0827675089154,
          3305.130557796151,
          3305.1789894807685,
          3305.2280626589586,
          3305.277777428187,
          3305.328133887193,
          3305.379132135991,
          3305.4307722758685,
          3305.48305440939,
          3305.5359786403947,
          3305.5895450739954,
          3305.643753816582,
          3305.6986049758193,
          3305.7540986606487,
          3305.8102349812875,
          3305.8670140492286,
          3305.924435977243,
          3305.9825008793764,
          3306.0412088709536,
          3306.1005600685753,
          3306.1605545901207,
          3306.221192554746,
          3306.2824740828846,
          3306.3443992962502,
          3306.4069683178336,
          3306.470181271904,
          3306.53403828401,
          3306.5985394809795,
          3306.6636849909196,
          3306.7294749432176,
          3306.7959094685393,
          3306.862988698833,
          3306.930712767325
        ]
      },
      "alerta_galibo": false
    },
    {
      "id": "V013",
      "desde": "P013",
      "hasta": "P014",
      "longitud_m": 39.66090391106336,
      "desnivel_m": 11.714759849544771,
      "azimut_rad": -2.868536647940486,
      "estados": {
        "EDS": {
          "vano": "V013",
          "estado": "EDS",
          "L_m": 39.66090391106336,
          "dz_m": 11.714759849544771,
          "H_N": 2205.000000005073,
          "T_izq_N": 2291.580708473455,
          "T_der_N": 2307.089852680058,
          "T_RTS": 0.1569448879374189,
          "flecha_vertical_m": 0.12309747274759353,
          "longitud_cable_m": 41.35573996707631,
          "separacion_perfil_heredado_m": 10.546076778347924,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": -6.394884621840902e-14
        },
        "VIENTO": {
          "vano": "V013",
          "estado": "VIENTO",
          "L_m": 39.66090391106336,
          "dz_m": 11.714759849544771,
          "H_N": 3204.6101413700544,
          "T_izq_N": 3214.4395979901133,
          "T_der_N": 3229.948742196716,
          "T_RTS": 0.21972440423106912,
          "flecha_vertical_m": 0.0878631390061626,
          "longitud_cable_m": 41.35866747405377,
          "separacion_perfil_heredado_m": 10.546076778347924,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 3.443895,
          "residuo_longitud_m": 1.4210854715202004e-14
        },
        "HIELO": {
          "vano": "V013",
          "estado": "HIELO",
          "L_m": 39.66090391106336,
          "dz_m": 11.714759849544771,
          "H_N": 3385.3879458784295,
          "T_izq_N": 3508.273006395319,
          "T_der_N": 3553.4384682873706,
          "T_RTS": 0.2417305080467599,
          "flecha_vertical_m": 0.23349581343902326,
          "longitud_cable_m": 41.358074645235945,
          "separacion_perfil_heredado_m": 10.546076778347924,
          "q_vertical_N_m": 3.8554321618301355,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": -4.263256414560601e-14
        },
        "COMBINADO": {
          "vano": "V013",
          "estado": "COMBINADO",
          "L_m": 39.66090391106336,
          "dz_m": 11.714759849544771,
          "H_N": 3321.3006037410223,
          "T_izq_N": 3409.2818844227704,
          "T_der_N": 3436.6535557035522,
          "T_RTS": 0.23378595617030967,
          "flecha_vertical_m": 0.14594696141798202,
          "longitud_cable_m": 41.356622584149854,
          "separacion_perfil_heredado_m": 10.546076778347924,
          "q_vertical_N_m": 2.336511514732054,
          "q_viento_N_m": 1.4349562500000002,
          "residuo_longitud_m": 4.973799150320701e-14
        },
        "FRIO": {
          "vano": "V013",
          "estado": "FRIO",
          "L_m": 39.66090391106336,
          "dz_m": 11.714759849544771,
          "H_N": 3519.1176107753,
          "T_izq_N": 3661.765721480526,
          "T_der_N": 3677.2748656871286,
          "T_RTS": 0.2501547527678319,
          "flecha_vertical_m": 0.07712964508761289,
          "longitud_cable_m": 41.355194102874776,
          "separacion_perfil_heredado_m": 10.546076778347924,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": -1.6342482922482304e-13
        },
        "CALOR_FINAL": {
          "vano": "V013",
          "estado": "CALOR_FINAL",
          "L_m": 39.66090391106336,
          "dz_m": 11.714759849544771,
          "H_N": 309.7357897186639,
          "T_izq_N": 316.33994135107025,
          "T_der_N": 331.84908555767294,
          "T_RTS": 0.022574767725011765,
          "flecha_vertical_m": 0.8767592503777548,
          "longitud_cable_m": 41.40040464628435,
          "separacion_perfil_heredado_m": 10.387394054037486,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 2.842170943040401e-14
        }
      },
      "perfil": {
        "fraccion": [
          0.0,
          0.008333333333333333,
          0.016666666666666666,
          0.024999999999999998,
          0.03333333333333333,
          0.041666666666666664,
          0.049999999999999996,
          0.05833333333333333,
          0.06666666666666667,
          0.075,
          0.08333333333333333,
          0.09166666666666666,
          0.09999999999999999,
          0.10833333333333334,
          0.11666666666666665,
          0.125,
          0.13333333333333333,
          0.14166666666666664,
          0.15,
          0.15833333333333333,
          0.16666666666666666,
          0.175,
          0.18333333333333332,
          0.19166666666666665,
          0.19999999999999998,
          0.20833333333333331,
          0.21666666666666667,
          0.22499999999999998,
          0.2333333333333333,
          0.24166666666666667,
          0.25,
          0.2583333333333333,
          0.26666666666666666,
          0.27499999999999997,
          0.28333333333333327,
          0.29166666666666663,
          0.3,
          0.30833333333333335,
          0.31666666666666665,
          0.32499999999999996,
          0.3333333333333333,
          0.3416666666666666,
          0.35,
          0.35833333333333334,
          0.36666666666666664,
          0.37499999999999994,
          0.3833333333333333,
          0.39166666666666666,
          0.39999999999999997,
          0.4083333333333333,
          0.41666666666666663,
          0.42499999999999993,
          0.43333333333333335,
          0.44166666666666665,
          0.44999999999999996,
          0.4583333333333333,
          0.4666666666666666,
          0.4749999999999999,
          0.48333333333333334,
          0.4916666666666666,
          0.5,
          0.5083333333333333,
          0.5166666666666666,
          0.525,
          0.5333333333333333,
          0.5416666666666666,
          0.5499999999999999,
          0.5583333333333332,
          0.5666666666666665,
          0.575,
          0.5833333333333333,
          0.5916666666666667,
          0.6,
          0.6083333333333333,
          0.6166666666666667,
          0.625,
          0.6333333333333333,
          0.6416666666666666,
          0.6499999999999999,
          0.6583333333333332,
          0.6666666666666666,
          0.6749999999999999,
          0.6833333333333332,
          0.6916666666666667,
          0.7,
          0.7083333333333334,
          0.7166666666666667,
          0.7249999999999999,
          0.7333333333333333,
          0.7416666666666666,
          0.7499999999999999,
          0.7583333333333333,
          0.7666666666666666,
          0.7749999999999999,
          0.7833333333333333,
          0.7916666666666666,
          0.7999999999999999,
          0.8083333333333332,
          0.8166666666666667,
          0.825,
          0.8333333333333333,
          0.8416666666666666,
          0.8499999999999999,
          0.8583333333333334,
          0.8666666666666667,
          0.875,
          0.8833333333333333,
          0.8916666666666666,
          0.8999999999999999,
          0.9083333333333333,
          0.9166666666666666,
          0.9249999999999999,
          0.9333333333333332,
          0.9416666666666665,
          0.9499999999999998,
          0.9583333333333334,
          0.9666666666666667,
          0.9749999999999999,
          0.9833333333333332,
          0.9916666666666665,
          1.0
        ],
        "terreno_m": [
          3296.384635988977,
          3296.4116257689434,
          3296.4386155489096,
          3296.4656053287604,
          3296.4925951086116,
          3296.519584888015,
          3296.5465746674186,
          3296.5735644466554,
          3296.600554225892,
          3296.627544004842,
          3296.654533783792,
          3296.6815235624663,
          3296.70851334114,
          3296.76653365162,
          3296.8245539621003,
          3296.9278709786563,
          3297.0311879952123,
          3297.1343830229066,
          3297.237578050601,
          3297.3406510890704,
          3297.44372412754,
          3297.546675176899,
          3297.649626226258,
          3297.752455287032,
          3297.855284347806,
          3297.9579914189453,
          3298.060698490085,
          3298.163283572667,
          3298.2658686552486,
          3298.368331748714,
          3298.4707948421787,
          3298.573135946828,
          3298.6754770514776,
          3298.7776961668924,
          3298.8799152823067,
          3298.982012409112,
          3299.0841095359174,
          3299.186084673534,
          3299.2880598111506,
          3299.389912959726,
          3299.491766108302,
          3299.5934972683526,
          3299.6952284284034,
          3299.7968375993128,
          3299.898446770222,
          3299.999933952127,
          3300.101421134032,
          3300.202786327285,
          3300.3041515205377,
          3300.405394724827,
          3300.5066379291166,
          3300.607759144716,
          3300.7088803603156,
          3300.8098795870824,
          3300.910878813849,
          3301.0117560516887,
          3301.1126332895283,
          3301.2133885387807,
          3301.314143788033,
          3301.4147770483937,
          3301.5154103087543,
          3301.6159215805187,
          3301.716432852283,
          3301.8168221350297,
          3301.9172114177763,
          3302.017478712154,
          3302.1177460065323,
          3302.217891311926,
          3302.318036617319,
          3302.4180599341294,
          3302.5180832509395,
          3302.617984578991,
          3302.7178859070423,
          3302.8176652463835,
          3302.9174445857248,
          3303.0184982194455,
          3303.1195518531663,
          3303.223782752256,
          3303.328013651345,
          3303.4322445509233,
          3303.536475450502,
          3303.6407063504453,
          3303.7449372503884,
          3303.849168150744,
          3303.9533990510995,
          3304.057629951954,
          3304.161860852808,
          3304.2660917538633,
          3304.370322654919,
          3304.474553556685,
          3304.5787844584506,
          3304.6830153605806,
          3304.7872462627106,
          3304.891477165042,
          3304.995708067374,
          3305.0999389701756,
          3305.204169872977,
          3305.308400776469,
          3305.412631679961,
          3305.516862583693,
          3305.6210934874252,
          3305.725324391512,
          3305.829555295599,
          3305.933786200339,
          3306.0380171050783,
          3306.1422480098554,
          3306.2464789146325,
          3306.364899299947,
          3306.483319685261,
          3306.6167046938176,
          3306.750089702374,
          3306.883108743916,
          3307.016127785458,
          3307.148780859843,
          3307.2814339342276,
          3307.413721041613,
          3307.5460081489978,
          3307.6779292892666,
          3307.809850429536,
          3307.941405602606,
          3308.0729607756766
        ],
        "conductor_m": [
          3306.930712767325,
          3306.9995650901997,
          3307.0688944078393,
          3307.1387008586025,
          3307.2089845818,
          3307.2797457176944,
          3307.3509844075024,
          3307.422700793393,
          3307.494895018488,
          3307.567567226863,
          3307.640717563549,
          3307.714346174529,
          3307.7884532067415,
          3307.86303880808,
          3307.9381031273933,
          3308.0136463144845,
          3308.0896685201124,
          3308.1661698959933,
          3308.2431505947984,
          3308.320610770156,
          3308.3985505766505,
          3308.4769701698247,
          3308.555869706178,
          3308.635249343168,
          3308.7151092392105,
          3308.795449553679,
          3308.876270446907,
          3308.957572080186,
          3309.0393546157675,
          3309.1216182168623,
          3309.2043630476414,
          3309.287589273237,
          3309.3712970597403,
          3309.4554865742048,
          3309.540157984645,
          3309.625311460037,
          3309.71094717032,
          3309.797065286394,
          3309.8836659801223,
          3309.9707494243316,
          3310.0583157928118,
          3310.1463652603165,
          3310.234898002563,
          3310.3239141962345,
          3310.413414018977,
          3310.5033976494033,
          3310.593865267091,
          3310.6848170525836,
          3310.776253187391,
          3310.8681738539894,
          3310.9605792358225,
          3311.053469517301,
          3311.146844883803,
          3311.2407055216754,
          3311.3350516182327,
          3311.429883361759,
          3311.525200941507,
          3311.6210045476996,
          3311.717294371529,
          3311.8140706051577,
          3311.9113334417198,
          3312.0090830753193,
          3312.107319701033,
          3312.206043514908,
          3312.305254713965,
          3312.404953496197,
          3312.50514006057,
          3312.6058146070227,
          3312.706977336469,
          3312.8086284507967,
          3312.9107681528676,
          3313.0133966465182,
          3313.1165141365623,
          3313.2201208287884,
          3313.32421692996,
          3313.4288026478202,
          3313.5338781910873,
          3313.639443769457,
          3313.7454995936037,
          3313.85204587518,
          3313.959082826817,
          3314.066610662125,
          3314.174629595695,
          3314.2831398430967,
          3314.392141620881,
          3314.5016351465792,
          3314.6116206387046,
          3314.7220983167517,
          3314.8330684011985,
          3314.9445311135037,
          3315.0564866761106,
          3315.168935312446,
          3315.28187724692,
          3315.395312704927,
          3315.5092419128478,
          3315.6236650980472,
          3315.738582488876,
          3315.853994314672,
          3315.9699008057587,
          3316.0863021934474,
          3316.2031987100368,
          3316.3205905888144,
          3316.4384780640553,
          3316.5568613710243,
          3316.6757407459754,
          3316.7951164261526,
          3316.9149886497908,
          3317.035357656115,
          3317.156223685343,
          3317.2775869786824,
          3317.3994477783353,
          3317.521806327495,
          3317.6446628703497,
          3317.7680176520803,
          3317.891870918862,
          3318.0162229178654,
          3318.1410738972563,
          3318.266424106196,
          3318.3922737948424,
          3318.5186232143496,
          3318.64547261687
        ]
      },
      "alerta_galibo": false
    },
    {
      "id": "V014",
      "desde": "P014",
      "hasta": "P015",
      "longitud_m": 71.82521613637137,
      "desnivel_m": 12.506880037556494,
      "azimut_rad": -1.9401621900432688,
      "estados": {
        "EDS": {
          "vano": "V014",
          "estado": "EDS",
          "L_m": 71.82521613637137,
          "dz_m": 12.506880037556494,
          "H_N": 2204.999999998543,
          "T_izq_N": 2230.415612645857,
          "T_der_N": 2246.973442987098,
          "T_RTS": 0.15285533625762573,
          "flecha_vertical_m": 0.3930174798612738,
          "longitud_cable_m": 72.91147557427264,
          "separacion_perfil_heredado_m": 9.488676819669308,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 5.684341886080802e-14
        },
        "VIENTO": {
          "vano": "V014",
          "estado": "VIENTO",
          "L_m": 71.82521613637137,
          "dz_m": 12.506880037556494,
          "H_N": 3468.2487052600072,
          "T_izq_N": 3469.1590390596707,
          "T_der_N": 3485.716869400912,
          "T_RTS": 0.23712359655788517,
          "flecha_vertical_m": 0.25316878299644685,
          "longitud_cable_m": 72.92412875156157,
          "separacion_perfil_heredado_m": 9.607389636480093,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 3.443895,
          "residuo_longitud_m": 1.4210854715202004e-14
        },
        "HIELO": {
          "vano": "V014",
          "estado": "HIELO",
          "L_m": 71.82521613637137,
          "dz_m": 12.506880037556494,
          "H_N": 3702.6208739136673,
          "T_izq_N": 3736.8279267462613,
          "T_der_N": 3785.047354287208,
          "T_RTS": 0.2574862145773611,
          "flecha_vertical_m": 0.6816503015099107,
          "longitud_cable_m": 72.92248509460568,
          "separacion_perfil_heredado_m": 9.235093974140455,
          "q_vertical_N_m": 3.8554321618301355,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 2.842170943040401e-14
        },
        "COMBINADO": {
          "vano": "V014",
          "estado": "COMBINADO",
          "L_m": 71.82521613637137,
          "dz_m": 12.506880037556494,
          "H_N": 3440.88307094175,
          "T_izq_N": 3465.0617483062283,
          "T_der_N": 3494.2842175273518,
          "T_RTS": 0.23770640935560217,
          "flecha_vertical_m": 0.44634696338543733,
          "longitud_cable_m": 72.91581254248308,
          "separacion_perfil_heredado_m": 9.442559931858796,
          "q_vertical_N_m": 2.336511514732054,
          "q_viento_N_m": 1.4349562500000002,
          "residuo_longitud_m": -2.842170943040401e-14
        },
        "FRIO": {
          "vano": "V014",
          "estado": "FRIO",
          "L_m": 71.82521613637137,
          "dz_m": 12.506880037556494,
          "H_N": 3459.9820325335595,
          "T_izq_N": 3504.0948660584186,
          "T_der_N": 3520.6526963996594,
          "T_RTS": 0.23950018342854826,
          "flecha_vertical_m": 0.2504593287604653,
          "longitud_cable_m": 72.90821924548011,
          "separacion_perfil_heredado_m": 9.609667882047233,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 1.2789769243681803e-13
        },
        "CALOR_FINAL": {
          "vano": "V014",
          "estado": "CALOR_FINAL",
          "L_m": 71.82521613637137,
          "dz_m": 12.506880037556494,
          "H_N": 541.1580867264388,
          "T_izq_N": 543.1226591156313,
          "T_der_N": 559.6804894568724,
          "T_RTS": 0.038073502684140975,
          "flecha_vertical_m": 1.602298374031088,
          "longitud_cable_m": 72.99706117488223,
          "separacion_perfil_heredado_m": 8.381852171598894,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 1.4210854715202004e-14
        }
      },
      "perfil": {
        "fraccion": [
          0.0,
          0.008333333333333333,
          0.016666666666666666,
          0.025,
          0.03333333333333333,
          0.04166666666666667,
          0.05,
          0.05833333333333333,
          0.06666666666666667,
          0.07500000000000001,
          0.08333333333333334,
          0.09166666666666666,
          0.1,
          0.10833333333333335,
          0.11666666666666665,
          0.125,
          0.13333333333333333,
          0.1416666666666667,
          0.15000000000000002,
          0.15833333333333333,
          0.16666666666666669,
          0.17500000000000002,
          0.18333333333333332,
          0.19166666666666668,
          0.2,
          0.20833333333333334,
          0.2166666666666667,
          0.225,
          0.2333333333333333,
          0.2416666666666667,
          0.25,
          0.25833333333333336,
          0.26666666666666666,
          0.275,
          0.2833333333333334,
          0.2916666666666667,
          0.30000000000000004,
          0.30833333333333335,
          0.31666666666666665,
          0.325,
          0.33333333333333337,
          0.3416666666666667,
          0.35000000000000003,
          0.35833333333333334,
          0.36666666666666664,
          0.375,
          0.38333333333333336,
          0.3916666666666667,
          0.4,
          0.4083333333333333,
          0.4166666666666667,
          0.425,
          0.4333333333333334,
          0.4416666666666667,
          0.45,
          0.45833333333333337,
          0.4666666666666666,
          0.475,
          0.4833333333333334,
          0.49166666666666675,
          0.5,
          0.5083333333333334,
          0.5166666666666667,
          0.525,
          0.5333333333333333,
          0.5416666666666667,
          0.55,
          0.5583333333333333,
          0.5666666666666668,
          0.575,
          0.5833333333333334,
          0.5916666666666667,
          0.6000000000000001,
          0.6083333333333334,
          0.6166666666666667,
          0.6250000000000001,
          0.6333333333333333,
          0.6416666666666667,
          0.65,
          0.6583333333333333,
          0.6666666666666667,
          0.675,
          0.6833333333333333,
          0.6916666666666667,
          0.7000000000000001,
          0.7083333333333334,
          0.7166666666666667,
          0.7250000000000001,
          0.7333333333333333,
          0.7416666666666667,
          0.75,
          0.7583333333333334,
          0.7666666666666667,
          0.775,
          0.7833333333333334,
          0.7916666666666666,
          0.8,
          0.8083333333333335,
          0.8166666666666667,
          0.8250000000000001,
          0.8333333333333334,
          0.8416666666666667,
          0.85,
          0.8583333333333334,
          0.8666666666666668,
          0.875,
          0.8833333333333334,
          0.8916666666666666,
          0.9,
          0.9083333333333334,
          0.9166666666666667,
          0.9250000000000002,
          0.9333333333333332,
          0.9416666666666667,
          0.95,
          0.9583333333333334,
          0.9666666666666668,
          0.9750000000000001,
          0.9833333333333335,
          0.9916666666666666,
          1.0
        ],
        "terreno_m": [
          3308.441483456531,
          3308.569816910597,
          3308.698150364663,
          3308.8249023190083,
          3308.9516542733536,
          3309.0768247269993,
          3309.201995180645,
          3309.325584134396,
          3309.4491730881477,
          3309.5711805413102,
          3309.6931879944727,
          3309.8136139468997,
          3309.9340398993268,
          3310.052884350986,
          3310.1717288026452,
          3310.2889917528278,
          3310.4062547030103,
          3310.5219361521004,
          3310.63761760119,
          3310.7517175490207,
          3310.865817496852,
          3310.9783359425833,
          3311.0908543883143,
          3311.201791332332,
          3311.3127282763494,
          3311.422083718456,
          3311.5314391605634,
          3311.6392131003036,
          3311.7469870400437,
          3311.8531794770074,
          3311.959371913971,
          3312.063982848387,
          3312.1685937828024,
          3312.271623214242,
          3312.3746526456816,
          3312.47610057452,
          3312.5775485033582,
          3312.677414928287,
          3312.7772813532156,
          3312.8755662750914,
          3312.973851196967,
          3313.0705546150853,
          3313.167258033204,
          3313.262379947192,
          3313.357501861181,
          3313.4510422712096,
          3313.5445826812384,
          3313.6359533044097,
          3313.7273239275805,
          3313.80936301923,
          3313.8914021108803,
          3313.9723868680608,
          3314.053371625241,
          3314.1333020477614,
          3314.213232470281,
          3314.2921085582707,
          3314.37098464626,
          3314.448806399362,
          3314.5266281524646,
          3314.6033955705666,
          3314.6801629886686,
          3314.7558760718193,
          3314.8315891549696,
          3314.9062479028307,
          3314.9809066506914,
          3315.0545110629264,
          3315.1281154751614,
          3315.200665552299,
          3315.2732156294373,
          3315.3447113708717,
          3315.416207112306,
          3315.4866485179305,
          3315.5570899235554,
          3315.6264769934464,
          3315.6958640633375,
          3315.764196796968,
          3315.832529530598,
          3315.8998079280095,
          3315.967086325421,
          3316.033310386904,
          3316.099534448387,
          3316.1647041734013,
          3316.2298738984155,
          3316.2939892866475,
          3316.3581046748795,
          3316.4211657267588,
          3316.4842267786375,
          3316.54623349327,
          3316.608240207902,
          3316.669192586121,
          3316.7301449643396,
          3316.7900430052478,
          3316.8499410461554,
          3316.908784749803,
          3316.9676284534507,
          3317.0254178197124,
          3317.083207185974,
          3317.1399422149043,
          3317.1966772438345,
          3317.2523579351155,
          3317.3080386263964,
          3317.3626649800826,
          3317.417291333769,
          3317.485099635507,
          3317.552907937245,
          3317.6358393684777,
          3317.718770799711,
          3317.804338092589,
          3317.889905385468,
          3317.97810853984,
          3318.0663116942114,
          3318.157150710814,
          3318.2479897274166,
          3318.3449216425697,
          3318.441853557723,
          3318.548897690015,
          3318.6559418223073,
          3318.7645674754344,
          3318.873193128562,
          3318.983400302764,
          3319.093607476966
        ],
        "conductor_m": [
          3318.64547261687,
          3318.6969601754586,
          3318.7493274653225,
          3318.802574598744,
          3318.856701689892,
          3318.911708854823,
          3318.9675962114784,
          3319.0243638796896,
          3319.0820119811733,
          3319.140540639535,
          3319.1999499802682,
          3319.2602401307545,
          3319.321411220264,
          3319.3834633799556,
          3319.446396742878,
          3319.510211443968,
          3319.574907620053,
          3319.6404854098514,
          3319.7069449539695,
          3319.7742863949065,
          3319.842509877051,
          3319.911615546683,
          3319.9816035519752,
          3320.052474042991,
          3320.124227171686,
          3320.1968630919087,
          3320.2703819594003,
          3320.344783931795,
          3320.420069168621,
          3320.4962378313,
          3320.5732900831476,
          3320.651226089374,
          3320.730046017085,
          3320.8097500352806,
          3320.8903383148577,
          3320.9718110286076,
          3321.0541683512192,
          3321.137410459278,
          3321.2215375312653,
          3321.306549747562,
          3321.3924472904446,
          3321.47923034409,
          3321.5668990945724,
          3321.655453729865,
          3321.7448944398416,
          3321.8352214162746,
          3321.9264348528372,
          3322.0185349451035,
          3322.111521890549,
          3322.205395888549,
          3322.3001571403825,
          3322.3958058492312,
          3322.4923422201778,
          3322.5897664602094,
          3322.688078778217,
          3322.7872793849956,
          3322.887368493244,
          3322.988346317568,
          3323.0902130744757,
          3323.1929689823846,
          3323.296614261617,
          3323.401149134402,
          3323.506573824877,
          3323.6128885590856,
          3323.720093564982,
          3323.828189072428,
          3323.9371753131945,
          3324.047052520963,
          3324.1578209313247,
          3324.269480781782,
          3324.3820323117493,
          3324.4954757625515,
          3324.6098113774274,
          3324.725039401527,
          3324.841160081915,
          3324.9581736675705,
          3325.076080409385,
          3325.1948805601683,
          3325.3145743746422,
          3325.435162109447,
          3325.556644023139,
          3325.679020376192,
          3325.8022914309977,
          3325.9264574518647,
          3326.0515187050223,
          3326.177475458619,
          3326.3043279827225,
          3326.432076549322,
          3326.5607214323277,
          3326.6902629075707,
          3326.820701252807,
          3326.952036747712,
          3327.0842696738887,
          3327.2174003148607,
          3327.3514289560785,
          3327.486355884918,
          3327.6221813906805,
          3327.7589057645937,
          3327.896529299813,
          3328.035052291423,
          3328.1744750364346,
          3328.314797833789,
          3328.4560209843576,
          3328.598144790941,
          3328.7411695582728,
          3328.885095593017,
          3329.02992320377,
          3329.175652701062,
          3329.322284397357,
          3329.4698186070527,
          3329.6182556464823,
          3329.7675958339146,
          3329.9178394895557,
          3330.068986935548,
          3330.2210384959712,
          3330.3739944968456,
          3330.5278552661284,
          3330.6826211337184,
          3330.838292431454,
          3330.994869493116,
          3331.1523526544265
        ]
      },
      "alerta_galibo": false
    },
    {
      "id": "V015",
      "desde": "P015",
      "hasta": "P016",
      "longitud_m": 71.82521613465535,
      "desnivel_m": 11.33055824912717,
      "azimut_rad": -1.9401621900533872,
      "estados": {
        "EDS": {
          "vano": "V015",
          "estado": "EDS",
          "L_m": 71.82521613465535,
          "dz_m": 11.33055824912717,
          "H_N": 2205.0000000021437,
          "T_izq_N": 2225.282302188798,
          "T_der_N": 2240.2828027610617,
          "T_RTS": 0.1524001906640178,
          "flecha_vertical_m": 0.391979593867811,
          "longitud_cable_m": 72.71892994354495,
          "separacion_perfil_heredado_m": 10.26513597361054,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        },
        "VIENTO": {
          "vano": "V015",
          "estado": "VIENTO",
          "L_m": 71.82521613465535,
          "dz_m": 11.33055824912717,
          "H_N": 3462.0103842420667,
          "T_izq_N": 3462.5267490549622,
          "T_der_N": 3477.5272496272255,
          "T_RTS": 0.23656647956647792,
          "flecha_vertical_m": 0.2523709042858364,
          "longitud_cable_m": 72.73151420859833,
          "separacion_perfil_heredado_m": 10.365128532515882,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 3.443895,
          "residuo_longitud_m": -1.4210854715202004e-14
        },
        "HIELO": {
          "vano": "V015",
          "estado": "HIELO",
          "L_m": 71.82521613465535,
          "dz_m": 11.33055824912717,
          "H_N": 3707.2878241293593,
          "T_izq_N": 3733.8879976626718,
          "T_der_N": 3777.572196347846,
          "T_RTS": 0.2569777004318263,
          "flecha_vertical_m": 0.6789947090078172,
          "longitud_cable_m": 72.72992699973629,
          "separacion_perfil_heredado_m": 10.05941271742995,
          "q_vertical_N_m": 3.8554321618301355,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 2.842170943040401e-14
        },
        "COMBINADO": {
          "vano": "V015",
          "estado": "COMBINADO",
          "L_m": 71.82521613465535,
          "dz_m": 11.33055824912717,
          "H_N": 3441.2499387749986,
          "T_izq_N": 3460.179801658483,
          "T_der_N": 3486.653781475911,
          "T_RTS": 0.2371873320731912,
          "flecha_vertical_m": 0.44479208557841243,
          "longitud_cable_m": 72.72324725009138,
          "separacion_perfil_heredado_m": 10.227294411162802,
          "q_vertical_N_m": 2.336511514732054,
          "q_viento_N_m": 1.4349562500000002,
          "residuo_longitud_m": 0.0
        },
        "FRIO": {
          "vano": "V015",
          "estado": "FRIO",
          "L_m": 71.82521613465535,
          "dz_m": 11.33055824912717,
          "H_N": 3462.457443262837,
          "T_izq_N": 3498.1029642228486,
          "T_der_N": 3513.103464795112,
          "T_RTS": 0.23898663025817088,
          "flecha_vertical_m": 0.24961926010766522,
          "longitud_cable_m": 72.71566180078041,
          "separacion_perfil_heredado_m": 10.367104576143447,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        },
        "CALOR_FINAL": {
          "vano": "V015",
          "estado": "CALOR_FINAL",
          "L_m": 71.82521613465535,
          "dz_m": 11.33055824912717,
          "H_N": 542.1188851736115,
          "T_izq_N": 543.4175481572115,
          "T_der_N": 558.4180487294749,
          "T_RTS": 0.037987622362549316,
          "flecha_vertical_m": 1.5952411990864483,
          "longitud_cable_m": 72.80441839220342,
          "separacion_perfil_heredado_m": 9.209670846861627,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 2.842170943040401e-14
        }
      },
      "perfil": {
        "fraccion": [
          0.0,
          0.008333333333333333,
          0.016666666666666666,
          0.024999999999999998,
          0.03333333333333333,
          0.041666666666666664,
          0.049999999999999996,
          0.05833333333333333,
          0.06666666666666667,
          0.075,
          0.08333333333333333,
          0.09166666666666666,
          0.09999999999999999,
          0.10833333333333332,
          0.11666666666666665,
          0.125,
          0.13333333333333333,
          0.14166666666666664,
          0.15,
          0.1583333333333333,
          0.16666666666666666,
          0.175,
          0.18333333333333332,
          0.19166666666666665,
          0.19999999999999998,
          0.20833333333333331,
          0.21666666666666665,
          0.22499999999999998,
          0.2333333333333333,
          0.24166666666666664,
          0.25,
          0.2583333333333333,
          0.26666666666666666,
          0.27499999999999997,
          0.28333333333333327,
          0.2916666666666667,
          0.3,
          0.3083333333333333,
          0.3166666666666666,
          0.325,
          0.3333333333333333,
          0.3416666666666666,
          0.35,
          0.3583333333333333,
          0.36666666666666664,
          0.375,
          0.3833333333333333,
          0.3916666666666666,
          0.39999999999999997,
          0.4083333333333333,
          0.41666666666666663,
          0.42499999999999993,
          0.4333333333333333,
          0.44166666666666665,
          0.44999999999999996,
          0.4583333333333333,
          0.4666666666666666,
          0.4749999999999999,
          0.4833333333333333,
          0.4916666666666666,
          0.5,
          0.5083333333333333,
          0.5166666666666666,
          0.5249999999999999,
          0.5333333333333333,
          0.5416666666666666,
          0.5499999999999999,
          0.5583333333333332,
          0.5666666666666665,
          0.575,
          0.5833333333333334,
          0.5916666666666667,
          0.6,
          0.6083333333333333,
          0.6166666666666666,
          0.6249999999999999,
          0.6333333333333332,
          0.6416666666666666,
          0.65,
          0.6583333333333333,
          0.6666666666666666,
          0.6749999999999999,
          0.6833333333333332,
          0.6916666666666667,
          0.7,
          0.7083333333333333,
          0.7166666666666666,
          0.725,
          0.7333333333333333,
          0.7416666666666666,
          0.75,
          0.7583333333333333,
          0.7666666666666666,
          0.7749999999999999,
          0.7833333333333332,
          0.7916666666666665,
          0.7999999999999999,
          0.8083333333333333,
          0.8166666666666667,
          0.825,
          0.8333333333333333,
          0.8416666666666666,
          0.8499999999999999,
          0.8583333333333333,
          0.8666666666666666,
          0.8749999999999999,
          0.8833333333333333,
          0.8916666666666665,
          0.8999999999999999,
          0.9083333333333332,
          0.9166666666666666,
          0.925,
          0.9333333333333332,
          0.9416666666666667,
          0.9499999999999998,
          0.9583333333333333,
          0.9666666666666666,
          0.975,
          0.9833333333333332,
          0.9916666666666666,
          1.0
        ],
        "terreno_m": [
          3319.093607476966,
          3319.205396172446,
          3319.317184867926,
          3319.4305550851445,
          3319.5439253023633,
          3319.658877041329,
          3319.773828780295,
          3319.8903620410438,
          3320.0068953017926,
          3320.125010084904,
          3320.2431248680155,
          3320.362821173371,
          3320.482517478726,
          3320.603795306629,
          3320.725073134531,
          3320.8479324852824,
          3320.9707918360336,
          3321.0952327093637,
          3321.2196735826938,
          3321.3456959793616,
          3321.47171837603,
          3321.599322296315,
          3321.726926216601,
          3321.8561116602373,
          3321.9852971038736,
          3322.116064071173,
          3322.246831038472,
          3322.3791795296033,
          3322.5115280207347,
          3322.645458035921,
          3322.779388051107,
          3322.9148995908968,
          3323.0504111306864,
          3323.1875041951303,
          3323.324597259574,
          3323.463271848321,
          3323.6019464370675,
          3323.7422025506844,
          3323.8824586643013,
          3323.977532103885,
          3324.072605543469,
          3324.1664142144264,
          3324.2602228853843,
          3324.3545587372228,
          3324.4488945890616,
          3324.5437576215345,
          3324.638620654007,
          3324.734010867197,
          3324.8294010803875,
          3324.9253184743316,
          3325.021235868275,
          3325.1176804436786,
          3325.2141250190825,
          3325.311096775075,
          3325.408068531067,
          3325.505567468039,
          3325.6030664050104,
          3325.7010925233126,
          3325.799118641615,
          3325.897671941016,
          3325.996225240417,
          3326.0953057209804,
          3326.1943862015437,
          3326.2939938636537,
          3326.3936015257636,
          3326.4937363691834,
          3326.5938712126026,
          3326.6945332373652,
          3326.795195262128,
          3326.8963844686405,
          3326.997573675153,
          3327.0992900628316,
          3327.2010064505102,
          3327.30325002041,
          3327.405493590309,
          3327.5082643414935,
          3327.6110350926783,
          3327.7143330255462,
          3327.817630958414,
          3327.921456073361,
          3328.025281188308,
          3328.129633485424,
          3328.233985782541,
          3328.338865261191,
          3328.4437447398413,
          3328.5491514007726,
          3328.654558061704,
          3328.760491904989,
          3328.866425748274,
          3328.9728867733256,
          3329.079347798377,
          3329.1863360062243,
          3329.293324214072,
          3329.3770966944885,
          3329.4608691749054,
          3329.509876601513,
          3329.558884028121,
          3329.6068371158117,
          3329.654790203502,
          3329.701688952722,
          3329.748587701942,
          3329.7944321127334,
          3329.840276523525,
          3329.8850665949944,
          3329.9298566664634,
          3329.9735923991334,
          3330.017328131804,
          3330.0600095251702,
          3330.102690918537,
          3330.144317972913,
          3330.185945027289,
          3330.226517741841,
          3330.267090456392,
          3330.306608831935,
          3330.3461272074783,
          3330.3845912428387,
          3330.423055278199,
          3330.460464973775,
          3330.49787466935,
          3330.5342300254924,
          3330.5705853816353
        ],
        "conductor_m": [
          3331.1523526544265,
          3331.194245651466,
          3331.237015719645,
          3331.280662950343,
          3331.3251874368143,
          3331.3705892741873,
          3331.416868559465,
          3331.464025391525,
          3331.5120598711196,
          3331.5609721008764,
          3331.610762185299,
          3331.6614302307653,
          3331.71297634553,
          3331.7654006397233,
          3331.818703225352,
          3331.872884216299,
          3331.927943728325,
          3331.9838818790663,
          3332.040698788037,
          3332.098394576629,
          3332.1569693681117,
          3332.2164232876326,
          3332.2767564622172,
          3332.3379690207703,
          3332.4000610940743,
          3332.4630328147923,
          3332.5268843174654,
          3332.5916157385154,
          3332.657227216243,
          3332.7237188908307,
          3332.79109090434,
          3332.8593434007144,
          3332.928476525778,
          3332.9984904272364,
          3333.069385254678,
          3333.1411611595713,
          3333.2138182952694,
          3333.2873568170066,
          3333.3617768819017,
          3333.437078648956,
          3333.5132622790543,
          3333.590327934967,
          3333.668275781347,
          3333.747105984734,
          3333.8268187135513,
          3333.907414138109,
          3333.9888924306024,
          3334.071253765113,
          3334.154498317609,
          3334.2386262659466,
          3334.323637789868,
          3334.409533071004,
          3334.4963122928734,
          3334.5839756408836,
          3334.672523302331,
          3334.761955466401,
          3334.85227232417,
          3334.9434740686024,
          3335.0355608945556,
          3335.1285329987763,
          3335.2223905799037,
          3335.3171338384677,
          3335.4127629768923,
          3335.5092781994917,
          3335.6066797124754,
          3335.704967723946,
          3335.8041424438998,
          3335.904204084227,
          3336.005152858714,
          3336.106988983042,
          3336.209712674788,
          3336.313324153425,
          3336.417823640324,
          3336.523211358752,
          3336.6294875338745,
          3336.736652392755,
          3336.8447061643546,
          3336.953649079536,
          3337.063481371059,
          3337.1742032735856,
          3337.285815023678,
          3337.3983168597983,
          3337.511709022312,
          3337.6259917534862,
          3337.7411652974906,
          3337.857229900398,
          3337.974185810185,
          3338.0920332767337,
          3338.210772551829,
          3338.330403889163,
          3338.450927544332,
          3338.572343774841,
          3338.6946528401,
          3338.8178550014277,
          3338.9419505220503,
          3339.0669396671037,
          3339.1928227036315,
          3339.3195999005884,
          3339.447271528839,
          3339.575837861159,
          3339.7052991722358,
          3339.8356557386687,
          3339.96690783897,
          3340.099055753565,
          3340.232099764794,
          3340.3660401569095,
          3340.5008772160822,
          3340.6366112303963,
          3340.7732424898527,
          3340.9107712863706,
          3341.0491979137855,
          3341.188522667852,
          3341.3287458462423,
          3341.46986774855,
          3341.6118886762874,
          3341.754808932888,
          3341.898628823707,
          3342.043348656021,
          3342.1889687390308,
          3342.335489383859,
          3342.4829109035536
        ]
      },
      "alerta_galibo": false
    },
    {
      "id": "V016",
      "desde": "P016",
      "hasta": "P017",
      "longitud_m": 71.82521613637137,
      "desnivel_m": 5.486745067136871,
      "azimut_rad": -1.9401621900432688,
      "estados": {
        "EDS": {
          "vano": "V016",
          "estado": "EDS",
          "L_m": 71.82521613637137,
          "dz_m": 5.486745067136871,
          "H_N": 2204.99999999806,
          "T_izq_N": 2208.305402108759,
          "T_der_N": 2215.5692915579652,
          "T_RTS": 0.15071899942571193,
          "flecha_vertical_m": 0.38832008157493103,
          "longitud_cable_m": 72.04002771776028,
          "separacion_perfil_heredado_m": 10.088117495869028,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        },
        "VIENTO": {
          "vano": "V016",
          "estado": "VIENTO",
          "L_m": 71.82521613637137,
          "dz_m": 5.486745067136871,
          "H_N": 3439.9914011230685,
          "T_izq_N": 3440.2104678421283,
          "T_der_N": 3447.4743572913344,
          "T_RTS": 0.2345220651218595,
          "flecha_vertical_m": 0.24956263038261195,
          "longitud_cable_m": 72.0523692329491,
          "separacion_perfil_heredado_m": 10.088117495869028,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 3.443895,
          "residuo_longitud_m": 1.4210854715202004e-14
        },
        "HIELO": {
          "vano": "V016",
          "estado": "HIELO",
          "L_m": 71.82521613637137,
          "dz_m": 5.486745067136871,
          "H_N": 3723.9318788263226,
          "T_izq_N": 3726.7814302788743,
          "T_der_N": 3747.9352036744767,
          "T_RTS": 0.25496157848125695,
          "flecha_vertical_m": 0.6696504377114199,
          "longitud_cable_m": 72.05097988023476,
          "separacion_perfil_heredado_m": 10.088117495869028,
          "q_vertical_N_m": 3.8554321618301355,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 1.4210854715202004e-14
        },
        "COMBINADO": {
          "vano": "V016",
          "estado": "COMBINADO",
          "L_m": 71.82521613637137,
          "dz_m": 5.486745067136871,
          "H_N": 3442.642706054651,
          "T_izq_N": 3444.918824513955,
          "T_der_N": 3457.7386675417197,
          "T_RTS": 0.23522031751984487,
          "flecha_vertical_m": 0.4393185236440802,
          "longitud_cable_m": 72.0442753603274,
          "separacion_perfil_heredado_m": 10.088117495869028,
          "q_vertical_N_m": 2.336511514732054,
          "q_viento_N_m": 1.4349562500000002,
          "residuo_longitud_m": 2.842170943040401e-14
        },
        "FRIO": {
          "vano": "V016",
          "estado": "FRIO",
          "L_m": 71.82521613637137,
          "dz_m": 5.486745067136871,
          "H_N": 3471.23288735013,
          "T_izq_N": 3478.040269614111,
          "T_der_N": 3485.304159063317,
          "T_RTS": 0.23709552102471546,
          "flecha_vertical_m": 0.24666343320707718,
          "longitud_cable_m": 72.03671740972496,
          "separacion_perfil_heredado_m": 10.088117495869483,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        },
        "CALOR_FINAL": {
          "vano": "V016",
          "estado": "CALOR_FINAL",
          "L_m": 71.82521613637137,
          "dz_m": 5.486745067136871,
          "H_N": 545.5515734766548,
          "T_izq_N": 545.584159950016,
          "T_der_N": 552.8480493992221,
          "T_RTS": 0.037608710843484494,
          "flecha_vertical_m": 1.5704267080699152,
          "longitud_cable_m": 72.12516826652309,
          "separacion_perfil_heredado_m": 9.958202164143131,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 1.4210854715202004e-14
        }
      },
      "perfil": {
        "fraccion": [
          0.0,
          0.008333333333333333,
          0.016666666666666666,
          0.025,
          0.03333333333333333,
          0.04166666666666667,
          0.05,
          0.05833333333333333,
          0.06666666666666667,
          0.07500000000000001,
          0.08333333333333334,
          0.09166666666666666,
          0.1,
          0.10833333333333335,
          0.11666666666666665,
          0.125,
          0.13333333333333333,
          0.1416666666666667,
          0.15000000000000002,
          0.15833333333333333,
          0.16666666666666669,
          0.17500000000000002,
          0.18333333333333332,
          0.19166666666666668,
          0.2,
          0.20833333333333334,
          0.2166666666666667,
          0.225,
          0.2333333333333333,
          0.2416666666666667,
          0.25,
          0.25833333333333336,
          0.26666666666666666,
          0.275,
          0.2833333333333334,
          0.2916666666666667,
          0.30000000000000004,
          0.30833333333333335,
          0.31666666666666665,
          0.325,
          0.33333333333333337,
          0.3416666666666667,
          0.35000000000000003,
          0.35833333333333334,
          0.36666666666666664,
          0.375,
          0.38333333333333336,
          0.3916666666666667,
          0.4,
          0.4083333333333333,
          0.4166666666666667,
          0.425,
          0.4333333333333334,
          0.4416666666666667,
          0.45,
          0.45833333333333337,
          0.4666666666666666,
          0.475,
          0.4833333333333334,
          0.49166666666666675,
          0.5,
          0.5083333333333334,
          0.5166666666666667,
          0.525,
          0.5333333333333333,
          0.5416666666666667,
          0.55,
          0.5583333333333333,
          0.5666666666666668,
          0.575,
          0.5833333333333334,
          0.5916666666666667,
          0.6000000000000001,
          0.6083333333333334,
          0.6166666666666667,
          0.6250000000000001,
          0.6333333333333333,
          0.6416666666666667,
          0.65,
          0.6583333333333333,
          0.6666666666666667,
          0.675,
          0.6833333333333333,
          0.6916666666666667,
          0.7000000000000001,
          0.7083333333333334,
          0.7166666666666667,
          0.7250000000000001,
          0.7333333333333333,
          0.7416666666666667,
          0.75,
          0.7583333333333334,
          0.7666666666666667,
          0.775,
          0.7833333333333334,
          0.7916666666666666,
          0.8,
          0.8083333333333335,
          0.8166666666666667,
          0.8250000000000001,
          0.8333333333333334,
          0.8416666666666667,
          0.85,
          0.8583333333333334,
          0.8666666666666668,
          0.875,
          0.8833333333333334,
          0.8916666666666666,
          0.9,
          0.9083333333333334,
          0.9166666666666667,
          0.9250000000000002,
          0.9333333333333332,
          0.9416666666666667,
          0.95,
          0.9583333333333334,
          0.9666666666666668,
          0.9750000000000001,
          0.9833333333333335,
          0.9916666666666666,
          1.0
        ],
        "terreno_m": [
          3330.5705853816353,
          3330.6058863973044,
          3330.6411874129735,
          3330.6754340885777,
          3330.709680764182,
          3330.7428730991287,
          3330.7760654340755,
          3330.808203428767,
          3330.840341423458,
          3330.8714250777593,
          3330.9025087320606,
          3330.938494288148,
          3330.9744798442357,
          3331.018187113085,
          3331.0618943819336,
          3331.106656009605,
          3331.151417637276,
          3331.197233624116,
          3331.2430496109555,
          3331.2899199566855,
          3331.3367903024155,
          3331.3847150073225,
          3331.4326397122295,
          3331.4816187767424,
          3331.5305978412553,
          3331.5806312647796,
          3331.630664688304,
          3331.681752472029,
          3331.7328402557537,
          3331.7694279667776,
          3331.8060156778015,
          3331.8410651997046,
          3331.876114721608,
          3331.9122186035465,
          3331.9483224854857,
          3331.985480727532,
          3332.022638969578,
          3332.060851572027,
          3332.099064174475,
          3332.1383311377654,
          3332.177598101055,
          3332.217919425288,
          3332.2582407495215,
          3332.2996164341,
          3332.340992118678,
          3332.3834221643974,
          3332.4258522101172,
          3332.4693366172596,
          3332.512821024402,
          3332.5573597922894,
          3332.601898560177,
          3332.647491689586,
          3332.693084818995,
          3332.7397323098758,
          3332.786379800757,
          3332.8340816531527,
          3332.8817835055484,
          3332.930539719567,
          3332.9792959335864,
          3333.0291065101337,
          3333.078917086681,
          3333.1297820246687,
          3333.1806469626563,
          3333.2325662627563,
          3333.2844855628564,
          3333.3374592255195,
          3333.3904328881827,
          3333.444460913047,
          3333.498488937911,
          3333.5535713256677,
          3333.6086537134242,
          3333.6647904637484,
          3333.7209272140726,
          3333.7781183266943,
          3333.8353094393156,
          3333.893554915556,
          3333.951800391796,
          3334.0111002308727,
          3334.070400069949,
          3334.1307542718087,
          3334.1911084736685,
          3334.252517039563,
          3334.313925605458,
          3334.3919809585514,
          3334.470036311645,
          3334.582724173133,
          3334.6954120346218,
          3334.8059912018143,
          3334.916570369007,
          3335.0250408416464,
          3335.1335113142854,
          3335.2398730925006,
          3335.3462348707153,
          3335.4504879538367,
          3335.5547410369586,
          3335.656885424745,
          3335.759029812531,
          3335.8590655050925,
          3335.9591011976536,
          3336.05702819433,
          3336.1549551910066,
          3336.250773491563,
          3336.3465917921194,
          3336.4403013966485,
          3336.5340110011775,
          3336.625611909048,
          3336.7172128169186,
          3336.8067050275026,
          3336.8961972380866,
          3336.9835807521804,
          3337.070964266274,
          3337.1562390829476,
          3337.241513899621,
          3337.3246800185784,
          3337.4078461375357,
          3337.488903558497,
          3337.569960979458,
          3337.648909702555,
          3337.7278584256524,
          3337.8046984502366,
          3337.8815384748214
        ],
        "conductor_m": [
          3342.4829109035536,
          3342.4768035060006,
          3342.4715655284003,
          3342.467196959701,
          3342.463697790687,
          3342.4610680139763,
          3342.4593076240194,
          3342.458416617103,
          3342.4583949913476,
          3342.4592427467073,
          3342.460959884971,
          3342.463546409761,
          3342.467002326534,
          3342.4713276425814,
          3342.476522367029,
          3342.482586510835,
          3342.4895200867945,
          3342.497323109535,
          3342.5059955955185,
          3342.515537563042,
          3342.525949032237,
          3342.537230025068,
          3342.549380565336,
          3342.5624006786747,
          3342.5762903925533,
          3342.5910497362756,
          3342.60667874098,
          3342.6231774396397,
          3342.6405458670624,
          3342.658784059891,
          3342.6778920566035,
          3342.6978698975126,
          3342.7187176247667,
          3342.7404352823482,
          3342.763022916077,
          3342.7864805736053,
          3342.8108083044244,
          3342.8360061598587,
          3342.862074193069,
          3342.8890124590525,
          3342.9168210146413,
          3342.9454999185045,
          3342.9750492311473,
          3343.005469014911,
          3343.036759333973,
          3343.068920254348,
          3343.101951843887,
          3343.1358541722784,
          3343.1706273110467,
          3343.206271333555,
          3343.242786315002,
          3343.2801723324246,
          3343.3184294646985,
          3343.357557792536,
          3343.3975573984876,
          3343.4384283669415,
          3343.480170784125,
          3343.5227847381043,
          3343.566270318783,
          3343.6106276179053,
          3343.655856729052,
          3343.7019577476462,
          3343.748930770948,
          3343.796775898059,
          3343.845493229919,
          3343.8950828693096,
          3343.945544920852,
          3343.996879491008,
          3344.049086688079,
          3344.10216662221,
          3344.156119405385,
          3344.210945151431,
          3344.2666439760155,
          3344.3232159966483,
          3344.380661332682,
          3344.438980105311,
          3344.498172437573,
          3344.558238454348,
          3344.61917828236,
          3344.6809920501755,
          3344.743679888206,
          3344.8072419287064,
          3344.8716783057757,
          3344.9369891553583,
          3345.003174615243,
          3345.0702348250634,
          3345.1381699262993,
          3345.206980062276,
          3345.276665378165,
          3345.347226020984,
          3345.418662139598,
          3345.4909738847177,
          3345.5641614089027,
          3345.6382248665595,
          3345.7131644139426,
          3345.7889802091545,
          3345.8656724121474,
          3345.943241184721,
          3346.021686690526,
          3346.1010090950617,
          3346.1812085656775,
          3346.262285271573,
          3346.3442393838,
          3346.427071075259,
          3346.510780520704,
          3346.5953678967403,
          3346.6808333818244,
          3346.767177156267,
          3346.85439940223,
          3346.9425003037304,
          3347.0314800466376,
          3347.1213388186757,
          3347.2120768094237,
          3347.3036942103145,
          3347.3961912146374,
          3347.4895680175364,
          3347.5838248160126,
          3347.6789618089233,
          3347.7749791969823,
          3347.8718771827616,
          3347.9696559706904
        ]
      },
      "alerta_galibo": false
    },
    {
      "id": "V017",
      "desde": "P017",
      "hasta": "P018",
      "longitud_m": 48.16637831516918,
      "desnivel_m": 2.335781692191995,
      "azimut_rad": -1.4876550949064553,
      "estados": {
        "EDS": {
          "vano": "V017",
          "estado": "EDS",
          "L_m": 48.16637831516918,
          "dz_m": 2.335781692191995,
          "H_N": 2204.999999998463,
          "T_izq_N": 2206.2756353447107,
          "T_der_N": 2209.3679714714945,
          "T_RTS": 0.1502971409164282,
          "flecha_vertical_m": 0.1743257084922687,
          "longitud_cable_m": 48.22465730138643,
          "separacion_perfil_heredado_m": 10.073599515182195,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 7.105427357601002e-15
        },
        "VIENTO": {
          "vano": "V017",
          "estado": "VIENTO",
          "L_m": 48.16637831516918,
          "dz_m": 2.335781692191995,
          "H_N": 3200.1816271652233,
          "T_izq_N": 3200.355196328272,
          "T_der_N": 3203.4475324550563,
          "T_RTS": 0.21792160084728274,
          "flecha_vertical_m": 0.12024312976753393,
          "longitud_cable_m": 48.229188244181024,
          "separacion_perfil_heredado_m": 10.073599515182195,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 3.443895,
          "residuo_longitud_m": 7.105427357601002e-15
        },
        "HIELO": {
          "vano": "V017",
          "estado": "HIELO",
          "L_m": 48.16637831516918,
          "dz_m": 2.335781692191995,
          "H_N": 3511.0737153095606,
          "T_izq_N": 3511.9252983388415,
          "T_der_N": 3520.9307461979324,
          "T_RTS": 0.23951909838081173,
          "flecha_vertical_m": 0.3188352768002153,
          "longitud_cable_m": 48.2285885837296,
          "separacion_perfil_heredado_m": 10.073599515182195,
          "q_vertical_N_m": 3.8554321618301355,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 7.105427357601002e-15
        },
        "COMBINADO": {
          "vano": "V017",
          "estado": "COMBINADO",
          "L_m": 48.16637831516918,
          "dz_m": 2.335781692191995,
          "H_N": 3353.9147208765644,
          "T_izq_N": 3354.697161040349,
          "T_der_N": 3360.154741860056,
          "T_RTS": 0.22858195522857525,
          "flecha_vertical_m": 0.20233814766671254,
          "longitud_cable_m": 48.22609321359461,
          "separacion_perfil_heredado_m": 10.073599515182195,
          "q_vertical_N_m": 2.336511514732054,
          "q_viento_N_m": 1.4349562500000002,
          "residuo_longitud_m": 2.842170943040401e-14
        },
        "FRIO": {
          "vano": "V017",
          "estado": "FRIO",
          "L_m": 48.16637831516918,
          "dz_m": 2.335781692191995,
          "H_N": 3548.748363438469,
          "T_izq_N": 3551.515775238604,
          "T_der_N": 3554.6081113653877,
          "T_RTS": 0.2418100756030876,
          "flecha_vertical_m": 0.10831539896080411,
          "longitud_cable_m": 48.22362803664292,
          "separacion_perfil_heredado_m": 10.073599515182195,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": -1.4210854715202004e-14
        },
        "CALOR_FINAL": {
          "vano": "V017",
          "estado": "CALOR_FINAL",
          "L_m": 48.16637831516918,
          "dz_m": 2.335781692191995,
          "H_N": 381.16288781208254,
          "T_izq_N": 381.39945079580195,
          "T_der_N": 384.49178692258613,
          "T_RTS": 0.02615590387228477,
          "flecha_vertical_m": 1.0090296391794749,
          "longitud_cable_m": 48.279105080779495,
          "separacion_perfil_heredado_m": 9.948584687392668,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 0.0
        }
      },
      "perfil": {
        "fraccion": [
          0.0,
          0.008333333333333333,
          0.016666666666666666,
          0.025,
          0.03333333333333333,
          0.04166666666666667,
          0.05,
          0.058333333333333334,
          0.06666666666666667,
          0.075,
          0.08333333333333334,
          0.09166666666666667,
          0.1,
          0.10833333333333334,
          0.11666666666666667,
          0.125,
          0.13333333333333333,
          0.14166666666666666,
          0.15,
          0.15833333333333333,
          0.16666666666666669,
          0.175,
          0.18333333333333335,
          0.19166666666666665,
          0.2,
          0.20833333333333331,
          0.21666666666666667,
          0.22499999999999998,
          0.23333333333333334,
          0.24166666666666664,
          0.25,
          0.2583333333333333,
          0.26666666666666666,
          0.275,
          0.2833333333333333,
          0.2916666666666667,
          0.3,
          0.30833333333333335,
          0.31666666666666665,
          0.325,
          0.33333333333333337,
          0.3416666666666666,
          0.35,
          0.35833333333333334,
          0.3666666666666667,
          0.37499999999999994,
          0.3833333333333333,
          0.39166666666666666,
          0.4,
          0.4083333333333334,
          0.41666666666666663,
          0.425,
          0.43333333333333335,
          0.4416666666666667,
          0.44999999999999996,
          0.4583333333333333,
          0.4666666666666667,
          0.47500000000000003,
          0.4833333333333333,
          0.49166666666666664,
          0.5,
          0.5083333333333333,
          0.5166666666666666,
          0.525,
          0.5333333333333333,
          0.5416666666666666,
          0.55,
          0.5583333333333333,
          0.5666666666666667,
          0.575,
          0.5833333333333334,
          0.5916666666666667,
          0.6,
          0.6083333333333333,
          0.6166666666666667,
          0.625,
          0.6333333333333333,
          0.6416666666666667,
          0.65,
          0.6583333333333333,
          0.6666666666666667,
          0.675,
          0.6833333333333332,
          0.6916666666666667,
          0.7,
          0.7083333333333334,
          0.7166666666666667,
          0.725,
          0.7333333333333334,
          0.7416666666666667,
          0.7499999999999999,
          0.7583333333333333,
          0.7666666666666666,
          0.775,
          0.7833333333333333,
          0.7916666666666666,
          0.8,
          0.8083333333333333,
          0.8166666666666668,
          0.825,
          0.8333333333333333,
          0.8416666666666667,
          0.85,
          0.8583333333333333,
          0.8666666666666667,
          0.875,
          0.8833333333333334,
          0.8916666666666667,
          0.8999999999999999,
          0.9083333333333333,
          0.9166666666666666,
          0.9249999999999999,
          0.9333333333333333,
          0.9416666666666667,
          0.9500000000000001,
          0.9583333333333334,
          0.9666666666666666,
          0.975,
          0.9833333333333333,
          0.9916666666666667,
          1.0
        ],
        "terreno_m": [
          3337.896056455508,
          3337.8666431065153,
          3337.8372297575224,
          3337.8080398692878,
          3337.778849981053,
          3337.749883553528,
          3337.7209171260033,
          3337.692174159282,
          3337.6634311925604,
          3337.6349116865777,
          3337.606392180595,
          3337.578096135723,
          3337.549800090851,
          3337.5217275064997,
          3337.4936549221484,
          3337.465805798902,
          3337.4379566756547,
          3337.4103310132696,
          3337.382705350885,
          3337.3553031490114,
          3337.3279009471376,
          3337.3007222064516,
          3337.273543465765,
          3337.2465881859803,
          3337.219632906195,
          3337.234056178484,
          3337.2484794507736,
          3337.274677468596,
          3337.300875486419,
          3337.3270735037136,
          3337.3532715210085,
          3337.3794695376605,
          3337.4056675543125,
          3337.431865570533,
          3337.458063586753,
          3337.48426160212,
          3337.510459617487,
          3337.536657632441,
          3337.562855647395,
          3337.5890536618117,
          3337.6152516762286,
          3337.6414496899934,
          3337.6676477037586,
          3337.6938457168135,
          3337.7200437298684,
          3337.7462417426736,
          3337.7724397554794,
          3337.7986377672487,
          3337.8248357790185,
          3337.851033790548,
          3337.8772318020774,
          3337.903429812677,
          3337.9296278232764,
          3337.9558258334537,
          3337.982023843631,
          3338.008221852954,
          3338.034419862278,
          3338.060617871496,
          3338.0868158807143,
          3338.113013888771,
          3338.1392118968283,
          3338.165409904838,
          3338.1916079128473,
          3338.2178059198495,
          3338.2440039268513,
          3338.2702019333065,
          3338.296399939762,
          3338.3225979457857,
          3338.3487959518097,
          3338.3749939569893,
          3338.401191962169,
          3338.427389967013,
          3338.453587971857,
          3338.4797859759715,
          3338.5059839800865,
          3338.532181983674,
          3338.5583799872616,
          3338.5845779901197,
          3338.610775992978,
          3338.63697399527,
          3338.663171997563,
          3338.689369999529,
          3338.715568001495,
          3338.741766002454,
          3338.7679640034125,
          3338.7941620038155,
          3338.820360004218,
          3338.846558004189,
          3338.87275600416,
          3338.8989540036127,
          3338.9251520030657,
          3338.9513500018475,
          3338.977548000629,
          3339.0037459983937,
          3339.029943996158,
          3339.056141993981,
          3339.0823399918036,
          3339.1085379886085,
          3339.134735985414,
          3339.1609339819797,
          3339.1871319785455,
          3339.2233054459575,
          3339.2594789133695,
          3339.311722035115,
          3339.3639651568606,
          3339.416208278395,
          3339.4684513999296,
          3339.5206945206583,
          3339.572937641387,
          3339.62518076163,
          3339.677423881873,
          3339.7296670014694,
          3339.7819101210657,
          3339.834153239841,
          3339.886396358616,
          3339.938639476873,
          3339.9908825951297,
          3340.043125712677,
          3340.0953688302243,
          3340.147611947513,
          3340.199855064801
        ],
        "conductor_m": [
          3347.9696559706904,
          3347.955792228785,
          3347.9424883965303,
          3347.929744448068,
          3347.9175603586295,
          3347.9059361045333,
          3347.894871663186,
          3347.8843670130823,
          3347.874422133805,
          3347.8650370060254,
          3347.856211611502,
          3347.8479459330815,
          3347.8402399546985,
          3347.8330936613756,
          3347.8265070392226,
          3347.8204800754384,
          3347.815012758308,
          3347.810105077205,
          3347.8057570225915,
          3347.801968586016,
          3347.798739760115,
          3347.796070538613,
          3347.7939609163222,
          3347.7924108891416,
          3347.79142045406,
          3347.7909896091505,
          3347.791118353577,
          3347.791806687589,
          3347.7930546125253,
          3347.7948621308105,
          3347.797229245958,
          3347.8001559625686,
          3347.803642286331,
          3347.8076882240207,
          3347.8122937835024,
          3347.817458973727,
          3347.8231838047336,
          3347.8294682876494,
          3347.8363124346893,
          3347.8437162591554,
          3347.8516797754382,
          3347.8602029990157,
          3347.869285946454,
          3347.8789286354067,
          3347.889131084616,
          3347.8998933139114,
          3347.9112153442106,
          3347.92309719752,
          3347.9355388969325,
          3347.948540466631,
          3347.962101931885,
          3347.976223319054,
          3347.990904655584,
          3348.00614597001,
          3348.0219472919557,
          3348.038308652133,
          3348.055230082342,
          3348.072711615472,
          3348.0907532855003,
          3348.109355127494,
          3348.1285171776067,
          3348.148239473084,
          3348.1685220522572,
          3348.189364954549,
          3348.2107682204705,
          3348.232731891621,
          3348.2552560106897,
          3348.2783406214558,
          3348.3019857687864,
          3348.326191498639,
          3348.3509578580615,
          3348.376284895189,
          3348.4021726592496,
          3348.4286212005577,
          3348.455630570521,
          3348.4832008216345,
          3348.5113320074847,
          3348.5400241827488,
          3348.5692774031936,
          3348.599091725676,
          3348.629467208144,
          3348.660403909637,
          3348.6919018902836,
          3348.7239612113044,
          3348.756581935011,
          3348.789764124806,
          3348.823507845183,
          3348.8578131617273,
          3348.8926801411158,
          3348.928108851117,
          3348.9640993605913,
          3349.00065173949,
          3349.0377660588583,
          3349.0754423908324,
          3349.113680808641,
          3349.1524813866054,
          3349.1918442001393,
          3349.2317693257496,
          3349.272256841036,
          3349.313306824691,
          3349.3549193565004,
          3349.3970945173437,
          3349.439832389194,
          3349.4831330551174,
          3349.5269965992743,
          3349.5714231069196,
          3349.616412664401,
          3349.661965359163,
          3349.7080812797417,
          3349.7547605157697,
          3349.802003157974,
          3349.849809298177,
          3349.8981790292964,
          3349.947112445345,
          3349.9966096414296,
          3350.046670713756,
          3350.097295759624,
          3350.14848487743,
          3350.200238166666,
          3350.2525557279214,
          3350.3054376628825
        ]
      },
      "alerta_galibo": false
    },
    {
      "id": "V018",
      "desde": "P018",
      "hasta": "P019",
      "longitud_m": 48.04640843349208,
      "desnivel_m": 4.0813237124497395,
      "azimut_rad": -1.4973974367926197,
      "estados": {
        "EDS": {
          "vano": "V018",
          "estado": "EDS",
          "L_m": 48.04640843349208,
          "dz_m": 4.0813237124497395,
          "H_N": 2205.000000000502,
          "T_izq_N": 2210.4690624111613,
          "T_der_N": 2215.872317691095,
          "T_RTS": 0.1507396134483738,
          "flecha_vertical_m": 0.17387870300089214,
          "longitud_cable_m": 48.22110178485612,
          "separacion_perfil_heredado_m": 8.790461565481564,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 7.105427357601002e-15
        },
        "VIENTO": {
          "vano": "V018",
          "estado": "VIENTO",
          "L_m": 48.04640843349208,
          "dz_m": 4.0813237124497395,
          "H_N": 3204.073431450168,
          "T_izq_N": 3204.0844771782477,
          "T_der_N": 3209.4877324581817,
          "T_RTS": 0.21833249880667902,
          "flecha_vertical_m": 0.12004215618337488,
          "longitud_cable_m": 48.22562513159685,
          "separacion_perfil_heredado_m": 8.844237055501253,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 3.443895,
          "residuo_longitud_m": 7.105427357601002e-15
        },
        "HIELO": {
          "vano": "V018",
          "estado": "HIELO",
          "L_m": 48.04640843349208,
          "dz_m": 4.0813237124497395,
          "H_N": 3506.4131900135153,
          "T_izq_N": 3512.3982753540927,
          "T_der_N": 3528.1335420579117,
          "T_RTS": 0.24000908449373548,
          "flecha_vertical_m": 0.3184402706530829,
          "longitud_cable_m": 48.225009102867915,
          "separacion_perfil_heredado_m": 8.646066149318813,
          "q_vertical_N_m": 3.8554321618301355,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 7.105427357601002e-15
        },
        "COMBINADO": {
          "vano": "V018",
          "estado": "COMBINADO",
          "L_m": 48.04640843349208,
          "dz_m": 4.0813237124497395,
          "H_N": 3353.0929018638944,
          "T_izq_N": 3357.7292887800077,
          "T_der_N": 3367.2653486294953,
          "T_RTS": 0.2290656699747956,
          "flecha_vertical_m": 0.20200309028874752,
          "longitud_cable_m": 48.22253327465924,
          "separacion_perfil_heredado_m": 8.762369247233437,
          "q_vertical_N_m": 2.336511514732054,
          "q_viento_N_m": 1.4349562500000002,
          "residuo_longitud_m": -7.105427357601002e-15
        },
        "FRIO": {
          "vano": "V018",
          "estado": "FRIO",
          "L_m": 48.04640843349208,
          "dz_m": 4.0813237124497395,
          "H_N": 3546.1936080193864,
          "T_izq_N": 3556.4059619233894,
          "T_der_N": 3561.8092172033234,
          "T_RTS": 0.2422999467485254,
          "flecha_vertical_m": 0.10811550745284326,
          "longitud_cable_m": 48.220083585279276,
          "separacion_perfil_heredado_m": 8.856150248315771,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 2.842170943040401e-14
        },
        "CALOR_FINAL": {
          "vano": "V018",
          "estado": "CALOR_FINAL",
          "L_m": 48.04640843349208,
          "dz_m": 4.0813237124497395,
          "H_N": 379.66621085120744,
          "T_izq_N": 379.66639156773846,
          "T_der_N": 385.06964684767235,
          "T_RTS": 0.026195214071270227,
          "flecha_vertical_m": 1.0104060327268605,
          "longitud_cable_m": 48.27545229479612,
          "separacion_perfil_heredado_m": 7.954940103701574,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 7.105427357601002e-15
        }
      },
      "perfil": {
        "fraccion": [
          0.0,
          0.008333333333333333,
          0.016666666666666666,
          0.025,
          0.03333333333333333,
          0.04166666666666667,
          0.05,
          0.05833333333333334,
          0.06666666666666667,
          0.075,
          0.08333333333333334,
          0.09166666666666667,
          0.1,
          0.10833333333333334,
          0.11666666666666668,
          0.125,
          0.13333333333333333,
          0.1416666666666667,
          0.15,
          0.15833333333333333,
          0.16666666666666669,
          0.17500000000000002,
          0.18333333333333335,
          0.19166666666666665,
          0.2,
          0.20833333333333334,
          0.21666666666666667,
          0.225,
          0.23333333333333336,
          0.24166666666666667,
          0.25,
          0.25833333333333336,
          0.26666666666666666,
          0.275,
          0.2833333333333334,
          0.2916666666666667,
          0.3,
          0.30833333333333335,
          0.31666666666666665,
          0.325,
          0.33333333333333337,
          0.3416666666666667,
          0.35000000000000003,
          0.35833333333333334,
          0.3666666666666667,
          0.375,
          0.3833333333333333,
          0.3916666666666667,
          0.4,
          0.4083333333333334,
          0.4166666666666667,
          0.42500000000000004,
          0.43333333333333335,
          0.44166666666666665,
          0.45,
          0.4583333333333333,
          0.46666666666666673,
          0.47500000000000003,
          0.48333333333333334,
          0.4916666666666667,
          0.5,
          0.5083333333333334,
          0.5166666666666667,
          0.525,
          0.5333333333333333,
          0.5416666666666666,
          0.55,
          0.5583333333333333,
          0.5666666666666668,
          0.5750000000000001,
          0.5833333333333334,
          0.5916666666666667,
          0.6,
          0.6083333333333334,
          0.6166666666666667,
          0.625,
          0.6333333333333333,
          0.6416666666666666,
          0.65,
          0.6583333333333333,
          0.6666666666666667,
          0.675,
          0.6833333333333333,
          0.6916666666666667,
          0.7000000000000001,
          0.7083333333333333,
          0.7166666666666667,
          0.7250000000000001,
          0.7333333333333334,
          0.7416666666666667,
          0.75,
          0.7583333333333334,
          0.7666666666666666,
          0.775,
          0.7833333333333334,
          0.7916666666666667,
          0.8,
          0.8083333333333333,
          0.8166666666666668,
          0.825,
          0.8333333333333334,
          0.8416666666666668,
          0.8500000000000001,
          0.8583333333333334,
          0.8666666666666667,
          0.8750000000000001,
          0.8833333333333333,
          0.8916666666666667,
          0.9,
          0.9083333333333333,
          0.9166666666666666,
          0.925,
          0.9333333333333335,
          0.9416666666666667,
          0.9500000000000001,
          0.9583333333333334,
          0.9666666666666667,
          0.975,
          0.9833333333333334,
          0.9916666666666668,
          1.0
        ],
        "terreno_m": [
          3340.1983099885742,
          3340.2520276295495,
          3340.3057452705248,
          3340.359462910839,
          3340.4131805511524,
          3340.466898190967,
          3340.520615830782,
          3340.5743334698354,
          3340.628051108889,
          3340.681768747879,
          3340.7354863868686,
          3340.789204025181,
          3340.8429216634927,
          3340.896639301031,
          3340.9503569385693,
          3341.004074575944,
          3341.057792213319,
          3341.1115098500004,
          3341.165227486682,
          3341.218945122733,
          3341.2726627587845,
          3341.3263803946757,
          3341.380098030567,
          3341.4338156656177,
          3341.4875333006685,
          3341.541250935316,
          3341.5949685699634,
          3341.648686204368,
          3341.7024038387726,
          3341.7561214720326,
          3341.8098391052927,
          3341.8635567386646,
          3341.9172743720364,
          3341.970992004778,
          3342.02470963752,
          3342.078427269584,
          3342.132144901648,
          3342.1858625330988,
          3342.239580164549,
          3342.2932977957753,
          3342.3470154270017,
          3342.400733057774,
          3342.454450688546,
          3342.5081683183334,
          3342.5618859481215,
          3342.61560357757,
          3342.669321207018,
          3342.7230388362595,
          3342.7767564655005,
          3342.830474093948,
          3342.8841917223954,
          3342.9379093505204,
          3342.9916269786454,
          3343.0453446058173,
          3343.099062232989,
          3343.1527798599213,
          3343.206497486854,
          3343.260215113364,
          3343.313932739874,
          3343.3368779349235,
          3343.359823129973,
          3343.3799932558595,
          3343.400163381746,
          3343.420137978279,
          3343.440112574812,
          3343.459891642192,
          3343.4796707095725,
          3343.499254247985,
          3343.5188377863974,
          3343.5382257950578,
          3343.5576138037186,
          3343.5768062832854,
          3343.595998762852,
          3343.6149957132557,
          3343.6339926636592,
          3343.6527940846986,
          3343.671595505738,
          3343.6902013973054,
          3343.7088072888732,
          3343.727217651626,
          3343.7456280143783,
          3343.763842847277,
          3343.782057680176,
          3343.8000769836217,
          3343.818096287068,
          3343.8359200616947,
          3343.853743836322,
          3343.8713720814294,
          3343.889000326537,
          3343.9064330421015,
          3343.9238657576666,
          3343.9411029436137,
          3343.958340129561,
          3343.975381786348,
          3343.992423443135,
          3344.0092695707244,
          3344.0261156983133,
          3344.0427662962925,
          3344.0594168942716,
          3344.0758719625883,
          3344.0923270309054,
          3344.1085865700416,
          3344.1248461091777,
          3344.140910118669,
          3344.156974128161,
          3344.172842608399,
          3344.1887110886373,
          3344.2043840391184,
          3344.220056989599,
          3344.2355344108564,
          3344.2510118321134,
          3344.2662937237023,
          3344.2815756152913,
          3344.296661977182,
          3344.3117483390724,
          3344.32663917154,
          3344.341530004008,
          3344.35622530683,
          3344.370920609652,
          3344.3854203831293,
          3344.3999201566066
        ],
        "conductor_m": [
          3350.3054376628825,
          3350.3061078176033,
          3350.307336974057,
          3350.309125134638,
          3350.311472302834,
          3350.3143784832187,
          3350.317843681457,
          3350.3218679043034,
          3350.326451159603,
          3350.3315934562884,
          3350.3372948043843,
          3350.3435552150027,
          3350.350374700348,
          3350.3577532737118,
          3350.3656909494775,
          3350.374187743117,
          3350.3832436711928,
          3350.392858751357,
          3350.4030330023515,
          3350.413766444008,
          3350.4250590972497,
          3350.4369109840877,
          3350.4493221276243,
          3350.462292552052,
          3350.4758222826526,
          3350.4899113457996,
          3350.504559768955,
          3350.519767580673,
          3350.5355348105963,
          3350.5518614894595,
          3350.5687476490866,
          3350.5861933223937,
          3350.604198543386,
          3350.622763347159,
          3350.6418877699016,
          3350.6615718488906,
          3350.6818156224954,
          3350.7026191301757,
          3350.7239824124827,
          3350.745905511058,
          3350.7683884686353,
          3350.7914313290394,
          3350.8150341371856,
          3350.839196939082,
          3350.863919781827,
          3350.8892027136117,
          3350.9150457837186,
          3350.9414490425215,
          3350.9684125414865,
          3350.9959363331723,
          3351.0240204712295,
          3351.0526650104,
          3351.081870006519,
          3351.111635516514,
          3351.141961598405,
          3351.1728483113047,
          3351.2042957154185,
          3351.236303872045,
          3351.2688728435755,
          3351.3020026934946,
          3351.3356934863805,
          3351.369945287904,
          3351.4047581648306,
          3351.4401321850182,
          3351.476067417419,
          3351.51256393208,
          3351.549621800141,
          3351.5872410938364,
          3351.6254218864956,
          3351.664164252542,
          3351.7034682674926,
          3351.7433340079615,
          3351.7837615516555,
          3351.824750977378,
          3351.8663023650265,
          3351.908415795595,
          3351.9510913511726,
          3351.9943291149434,
          3352.0381291711883,
          3352.0824916052843,
          3352.127416503704,
          3352.1729039540164,
          3352.218954044887,
          3352.2655668660796,
          3352.312742508452,
          3352.360481063962,
          3352.4087826256628,
          3352.457647287705,
          3352.507075145338,
          3352.5570662949085,
          3352.60762083386,
          3352.658738860737,
          3352.7104204751786,
          3352.762665777926,
          3352.8154748708166,
          3352.8688478567883,
          3352.922784839878,
          3352.977285925221,
          3353.032351219053,
          3353.087980828709,
          3353.144174862625,
          3353.200933430335,
          3353.2582566424767,
          3353.316144610785,
          3353.3745974480985,
          3353.433615268354,
          3353.493198186593,
          3353.553346318955,
          3353.614059782684,
          3353.6753386961245,
          3353.7371831787236,
          3353.7995933510306,
          3353.862569334698,
          3353.9261112524805,
          3353.9902192282366,
          3354.0548933869277,
          3354.1201338546193,
          3354.18594075848,
          3354.2523142267833,
          3354.3192543889068,
          3354.3867613753323
        ]
      },
      "alerta_galibo": false
    },
    {
      "id": "V019",
      "desde": "P019",
      "hasta": "P020",
      "longitud_m": 26.0,
      "desnivel_m": 4.795723828134578,
      "azimut_rad": -1.965587446494658,
      "estados": {
        "EDS": {
          "vano": "V019",
          "estado": "EDS",
          "L_m": 26.0,
          "dz_m": 4.795723828134578,
          "H_N": 2204.9999999983593,
          "T_izq_N": 2239.0887142818015,
          "T_der_N": 2245.4377622674906,
          "T_RTS": 0.15275086818146194,
          "flecha_vertical_m": 0.05159047636628289,
          "longitud_cable_m": 26.43884821695179,
          "separacion_perfil_heredado_m": 9.405641604813354,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 3.552713678800501e-14
        },
        "VIENTO": {
          "vano": "V019",
          "estado": "VIENTO",
          "L_m": 26.0,
          "dz_m": 4.795723828134578,
          "H_N": 3041.1949698957906,
          "T_izq_N": 3044.8723768264003,
          "T_der_N": 3051.2214248120895,
          "T_RTS": 0.2075660833205503,
          "flecha_vertical_m": 0.03795631752712758,
          "longitud_cable_m": 26.439712402375463,
          "separacion_perfil_heredado_m": 9.41671155691256,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 3.443895,
          "residuo_longitud_m": -3.552713678800501e-15
        },
        "HIELO": {
          "vano": "V019",
          "estado": "HIELO",
          "L_m": 26.0,
          "dz_m": 4.795723828134578,
          "H_N": 3326.109046968446,
          "T_izq_N": 3373.3514909046635,
          "T_der_N": 3391.841078790909,
          "T_RTS": 0.23073748835312305,
          "flecha_vertical_m": 0.09960150196079764,
          "longitud_cable_m": 26.43955625644598,
          "separacion_perfil_heredado_m": 9.366669104953417,
          "q_vertical_N_m": 3.8554321618301355,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": 1.4210854715202004e-14
        },
        "COMBINADO": {
          "vano": "V019",
          "estado": "COMBINADO",
          "L_m": 26.0,
          "dz_m": 4.795723828134578,
          "H_N": 3289.1891287898725,
          "T_izq_N": 3323.792417252086,
          "T_der_N": 3334.9976811979973,
          "T_RTS": 0.22687059055768688,
          "flecha_vertical_m": 0.06132234627947453,
          "longitud_cable_m": 26.43909845576901,
          "separacion_perfil_heredado_m": 9.397740649080333,
          "q_vertical_N_m": 2.336511514732054,
          "q_viento_N_m": 1.4349562500000002,
          "residuo_longitud_m": 2.842170943040401e-14
        },
        "FRIO": {
          "vano": "V019",
          "estado": "FRIO",
          "L_m": 26.0,
          "dz_m": 4.795723828134578,
          "H_N": 3573.981280327287,
          "T_izq_N": 3631.137180282214,
          "T_der_N": 3637.486228267903,
          "T_RTS": 0.24744804273931312,
          "flecha_vertical_m": 0.03182911641242159,
          "longitud_cable_m": 26.438687418537793,
          "separacion_perfil_heredado_m": 9.421686943592249,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": -4.618527782440651e-14
        },
        "CALOR_FINAL": {
          "vano": "V019",
          "estado": "CALOR_FINAL",
          "L_m": 26.0,
          "dz_m": 4.795723828134578,
          "H_N": 210.9738078779797,
          "T_izq_N": 212.06455010010404,
          "T_der_N": 218.41359808579278,
          "T_RTS": 0.014858067896992707,
          "flecha_vertical_m": 0.5394765056001554,
          "longitud_cable_m": 26.466957864601707,
          "separacion_perfil_heredado_m": 8.986340262749309,
          "q_vertical_N_m": 1.32389775,
          "q_viento_N_m": 0.0,
          "residuo_longitud_m": -1.0658141036401503e-14
        }
      },
      "perfil": {
        "fraccion": [
          0.0,
          0.008333333333333333,
          0.016666666666666666,
          0.025,
          0.03333333333333333,
          0.04166666666666667,
          0.05,
          0.058333333333333334,
          0.06666666666666667,
          0.07500000000000001,
          0.08333333333333334,
          0.09166666666666666,
          0.1,
          0.10833333333333334,
          0.11666666666666667,
          0.125,
          0.13333333333333333,
          0.14166666666666666,
          0.15000000000000002,
          0.15833333333333335,
          0.16666666666666669,
