# Hallazgos sobre el repositorio

Se inventariaron todos los archivos versionados presentes y se realizó lectura dirigida del proyectoLimbani, motores mecánico/eléctrico, consignas del curso, normativa y ejemplosCapachica. El inventario no significa revisión línea por línea de los proyectos residenciales/industriales ajenos.

- La entrada canónicaLP-R01 describeMCH aislada a Huancasayani. El análisis anterior en`referencias/analisis_referencias_proyectos_lineas.md` habla de redes urbanas de Limbani yotras longitudes/cargas; queda señalado como antecedente que no gobiernaLP-R02.
- `docs/curso/segunda-unidad.md` trata ungrifo y no define esta entrega deInstalacionesEléctricasII.
- Las fichas comunes atribuían montajeLP aRD026 ybasesBT aRD016. Se corrige el mapa: RD016=montajeLP; RD026=suministroLP; RD018=basesLP; RD024=soportesLP; RD108-2023=basesBT. Se retiraron valores particulares sin sustento de esas fichas; se preservan los nombres de archivo para enlaces previos.
- El motorR01 usaHcomún porcantón pese a referenciarPIN/rígidos. LaRD018 distingue el caso porvano. LP-R02 explicita la hipótesis de aisladores rígidos y suma fuerzas deextremo con signo.
- R01 usa constantes internas(250 kVA,85 m,600 daN, alturas) y pruebas con conteos111/110. No se propone ejecutar esos scripts con una ruta alterada sin revisarlos. El nuevo verificador compara conteos derivados y tolerancias físicas sin fijar111 como condición universal.
- R01 entrega DWG/QGIS yPDFcon verificaciones previas en Windows. Esta revisión no inventa que los ha regenerado nativamente en Android. DXF/PDF/KMZ/GeoJSONR02 se generan yreabren aquí.
- Los tres ZIP se abrieron ycomprobaronCRC. ElpaqueteR01 incluyeDWL/DWL2. ElZIPCapachica contiene seis DXF yREADME; el espacio modelo está vacío, con dibujos en presentaciones. Esta revisión dibuja modelo georreferenciado ypresentaciones.
- Los recursos pesados`referencias/local` de Windows no existen en este clon. LP-R02 usa una extracción declarada del perfil canónicoR01 para reproducir eldiagnóstico; topografía lateral nueva ytopografía real quedan pendientes.
