# Pendientes de presentación y comprobación — R03

Actualizado el 14/10/2026. Las doce indicaciones del estudiante están incorporadas al alcance; no se espera una rúbrica adicional del docente. La presentación académica no equivale a aprobación para construcción.

| Código | Trabajo incorporado | Comprobación posterior y efecto |
|---|---|---|
| P01 Enfoque | Portada, introducción, objetivos y conclusiones como proyecto académico; estudiante y grados del docente verificados | Confirmar duración de exposición si se comunica; guion preparado para unos 12 minutos |
| P02 Hidrología | PISCO diario/mensual público 1981–2025, estación Limbani, archivos y transposición por área geodésica | Aforos y curva nivel–caudal; calibrar transferencia. No se afirma medición oficial en toma |
| P03 Sitio | Ficha, antecedentes 200 kW/50 m/Banki y conflicto CM-A/CM-B documentados; línea primaria revisada | Identificar toma, cámara, casa y restitución; placas y titularidad |
| P04 Agua/energía | Estacionalidad, FDC diaria, reserva ecológica de estudio, energía y escenarios 150/200/400/600 | Caudal ecológico aprobado, derechos y otros usos; extremos para seguridad separados de generación |
| P05 Demanda | INEI 2017 por localidad, proyección explícita, norma rural 2023, carga horaria y prioridades | Padrón de conexiones activas, clasificación de Huancasayani, medición. Puede reducir o aumentar la capacidad necesaria |
| P06 Topografía | DEM y perfil cartográfico; canal, cámaras y tubería con dimensiones coherentes | Nivelación y trazado en ladera; no hay rasante de campo |
| P07 Equipos | Comparación de turbinas, tres grupos de estudio, AVR, gobierno, ELC y arranque autónomo | Curvas garantizadas, altitud, inercia y modos de paralelismo |
| P08 Tubería | Darcy, diámetros, MOC, pared compatible, flexión/térmica y fuerzas de anclaje | Perfil real, cavitación/colapso de cavidades, silletas, roca y juntas. PN40 es candidato |
| P09 Electricidad | Unifilar aislado, pérdidas, conductores, cortocircuito y tierra; futuro SEIN 2046–2076 | Impedancias reales, fallas remotas/tierra, selectividad, resistividad y tensión de contacto. No hay conexión aprobada |
| P10 Normas | CNE S/U separados; matriz de 40 criterios, actualización rural/sísmica 2023/2026, ruta legal | Consolidación administrativa y permisos reales; no se obtuvo texto completo de normas internacionales pagadas |
| P11 Costos | Cantidades vinculadas a diseño, partidas explícitamente estimadas, viabilidad y sensibilidad | Cotizaciones homogéneas con transporte/impuestos; rehabilitación, etapas y alternativas híbridas |
| P12 Entrega | Memoria de doce capítulos, ocho láminas, exposición, guion, fuentes y cálculos | Ensayar sustentación y conocer las limitaciones principales |

## Antes de exponer

1. Leer resumen y conclusiones; revisar particularmente las diferencias entre dato medido, simulado y supuesto.
2. Ensayar la explicación de por qué 600 kW es una envolvente de cobertura, sin demostrar que deba construirse esa potencia.
3. Explicar que el indicador P95 diario no es potencia firme garantizada, y que el mínimo modelado es cero.
4. Tener abiertos los tres PDF de R03 y las tablas de alternativas/costos para preguntas.
5. Conservar el original recibido y no presentar planos académicos como levantamiento topográfico.

## Prioridad para una siguiente revisión

El dato indispensable que más cambia decisiones es el **caudal en estiaje en la captación identificada**, junto con salto real y padrón de usuarios. Ningún ajuste de diámetro o eficiencia sustituye esos datos. Después corresponden crecidas, geotecnia, resistividad, fabricantes y precios. Para una obra real se requiere ingeniería competente y autorizaciones, identificadas como pendientes en la memoria.
