# Decisiones R01 - 2026-10-14

1. Trabajar en G:\Aquiles y en el repositorio de gaelrenzo, según instrucción del usuario. Rama: `codex/minicentral-limbani`.
2. Incorporar el curso como proyecto independiente dentro del mismo repositorio. Reutilizar la organización documental y escudo del expediente de vivienda.
3. Preservar el PDF recibido; mantener copia local con SHA-256 en el manifiesto. Se utiliza la ruta suministrada por el usuario.
4. Retener Limbani, 150 kW y paralelo a red como propuestas del borrador hasta respuesta del alumno/docente. No generar demanda de población ni aforos ficticios.
5. Calcular escenarios; 220 m es hipótesis, no levantamiento. Distinguir potencia de eje, bornes y PCC.
6. Crear motor genérico independiente del pipeline residencial y salidas en build. Separar fuentes LaTeX y resultados.
7. Corregir ficha compartida del CNE Suministro y su identificación: había errores de resolución, secciones y límites. No extender automáticamente cambios a expedientes ajenos sin revisión.
8. No afirmar cumplimiento completo, rentabilidad ni planos definitivos con entradas críticas ausentes. Se aprovecharon herramientas ya disponibles.
9. Textos internacionales de pago pendientes de acceso autorizado; una ficha editorial no equivale a norma completa. Registrar IEC 60034-1:2026 y estado IEEE 80-2013.
10. Di450 no alcanza 150 kW PCC; Di500 sí en el modelo, pero necesita estudio económico, mecánico y recurso confirmado.

## Decisiones R02 - 2026-10-13

11. R02 revisa R01 a peticion del alumno, mantiene el borrador original y calcula Di500 como alternativa prioritaria, sin seleccion definitiva.
12. Carga de generacion 5.10 kW obtenida por modo; incluir TSA y no conservar 3.5 kW como dato independiente.
13. No acreditar 150 kW firmes con margen de 1.155 kW; cuantificar sensibilidad y demanda de caudal para reserva de estudio.
14. Separar expediente propuesto de informe de auditoria: 24 observaciones originales y nueve a R01.
15. Documentar Tablas D8A/D8B, carga continua, Tabla 232-1, procedimientos ANA, mecanica y comparacion marginal. Mantener campo, fabricante, MOC, suelo y conexion pendientes.
16. Fecha R02 13 de octubre de 2026 conforme al contexto mas reciente del usuario; R01 con portada 14 se conserva tal como se genero, sin alterar su evidencia.
