{
  "proyecto": "Instalaciones Eléctricas de Nave Industrial 800 m²",
  "propietario": "Empresa Industrial S.A.C.",
  "ubicacion": {
    "distrito": "Juliaca",
    "provincia": "San Román",
    "departamento": "Puno",
    "direccion": "Parque Industrial de Juliaca, Lote 15"
  },
  "parametros_electricos": {
    "tension_v": 380,
    "tension_secundaria_v": 220,
    "fases": 3,
    "frecuencia_hz": 60,
    "factor_potencia_cosphi": 0.85,
    "caida_tension_max_alimentador_porc": 2.5,
    "caida_tension_max_derivados_porc": 1.5,
    "caida_tension_total_max_porc": 4.0
  },
  "dimensiones_nave": {
    "ancho_m": 20.0,
    "largo_m": 40.0,
    "area_total_m2": 800.0,
    "altura_tijerales_m": 8.0
  },
  "resumen_cargas": {
    "potencia_instalada_total_kw": 79.4,
    "factor_demanda_global": 0.74,
    "maxima_demanda_kw": 58.5,
    "maxima_demanda_kva": 68.8,
    "corriente_diseño_a": 104.5
  },
  "circuitos": [
    {
      "id": "C1",
      "descripcion": "Alumbrado Nave (28x HB 150W)",
      "potencia_kw": 4.2,
      "itm": "MCCB 3P 20A",
      "conductor": "N2XH 3-1x2.5 mm²",
      "canalizacion": "Bandeja / Conduit EMT 20mm"
    },
    {
      "id": "C2",
      "descripcion": "Tomacorrientes Industriales 380V Stecker",
      "potencia_kw": 8.0,
      "itm": "MCCB 3P 32A + ID 30mA",
      "conductor": "N2XH 3-1x6.0 mm²",
      "canalizacion": "Conduit EMT 25mm"
    },
    {
      "id": "C3",
      "descripcion": "Fuerza - Puente Grúa 10 HP",
      "potencia_kw": 7.5,
      "itm": "MCCB 3P 32A + Guardamotor",
      "conductor": "N2XH 3-1x6.0 mm²",
      "canalizacion": "Conduit EMT 25mm"
    },
    {
      "id": "C4",
      "descripcion": "Fuerza - Compresor Aire 15 HP",
      "potencia_kw": 11.2,
      "itm": "MCCB 3P 40A + Y-D",
      "conductor": "N2XH 3-1x10.0 mm²",
      "canalizacion": "Conduit EMT 32mm"
    },
    {
      "id": "C5",
      "descripcion": "Fuerza - Maquinaria Taller",
      "potencia_kw": 25.0,
      "itm": "MCCB 3P 63A",
      "conductor": "N2XH 3-1x16.0 mm²",
      "canalizacion": "Bandeja Portacables 200x50mm"
    },
    {
      "id": "C6",
      "descripcion": "Alumbrado / Tomas Oficinas 220V",
      "potencia_kw": 3.5,
      "itm": "ITM 2P 20A + ID 30mA",
      "conductor": "N2XH 2x2.5 mm²",
      "canalizacion": "Tubo PVC-SAP 20mm"
    },
    {
      "id": "C7",
      "descripcion": "Banco Condensadores Auto 15 kVAR",
      "potencia_kw": 15.0,
      "itm": "MCCB 3P 32A + Contactor",
      "conductor": "N2XH 3-1x6.0 mm²",
      "canalizacion": "Conduit EMT 25mm"
    },
    {
      "id": "C8",
      "descripcion": "Reserva Futura 3Ø",
      "potencia_kw": 10.0,
      "itm": "Reserva MCCB 3P 40A",
      "conductor": "-",
      "canalizacion": "-"
    }
  ]
}
